<project name="PCS2520x4_UPPC_x64_260605aBB" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="admin_chaodong.ren,1664263448" />
    <param name="time_duration" value="20" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="1000" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="PCS_Model_GBR_240819" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="3.0" />
    <param name="snapshot_filename" value="D:\Aa_PythonProjFiles\Ab_PSCADV5ProjFiles\Aq_UK_PCS_3x45_VarStepTime_240820\TestModel\PCS_Model_GBR_240819.if15\Envision_DISK.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="6143" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="hong.yan3, 1786481935" />
    <param name="labels" value="" />
    <param name="Source" value="&quot;.\Interface\kernel32.f90&quot;,&quot;.\Interface\FortranInterface.f90&quot;" />
    <param name="Preprocessor" value="" />
    <param name="sparsity_threshold" value="200" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="D:\Aa_PythonProjFiles\Ab_PSCADV5ProjFiles\Aq_UK_PCS_3x45_VarStepTime_240820\TestModel\PCS_Model_GBR_240819.if15\Envision_DISK.snp" />
  </paramlist>
  <Layers>
    <Layer id="635002865" classid="Layer" name="PPC_PCSModel" state="enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
    <Layer id="856322387" classid="Layer" name="Single_PCSModel" state="invisible">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
      <ref link="940117818" />
      <ref link="959349036" />
      <ref link="1490964437" />
      <ref link="212564125" />
      <ref link="1298868072" />
      <ref link="1052983255" />
      <ref link="1311941788" />
      <ref link="388014290" />
      <ref link="1144619904" />
      <ref link="1869519002" />
      <ref link="896692151" />
      <ref link="1210583804" />
      <ref link="91403756" />
      <ref link="189925516" />
      <ref link="444639744" />
      <ref link="1749074870" />
      <ref link="1122674598" />
      <ref link="1068400867" />
      <ref link="759476660" />
      <ref link="629432932" />
      <ref link="1846622151" />
      <ref link="784504372" />
      <ref link="482647823" />
      <ref link="977853219" />
      <ref link="37283306" />
      <ref link="982477933" />
      <ref link="1035197626" />
      <ref link="1331411540" />
      <ref link="1505742990" />
      <ref link="349107101" />
      <ref link="2084698832" />
      <ref link="1203018241" />
      <ref link="358526014" />
      <ref link="377139107" />
      <ref link="1754826776" />
      <ref link="582749234" />
      <ref link="340772837" />
      <ref link="368533054" />
      <ref link="1265158757" />
      <ref link="194885809" />
      <ref link="1808979110" />
      <ref link="483084437" />
      <ref link="1322053667" />
      <ref link="916243245" />
      <ref link="1298921337" />
      <ref link="13688903" />
      <ref link="2026435631" />
      <ref link="434769590" />
      <ref link="1411319817" />
      <ref link="2099670045" />
      <ref link="1239370960" />
      <ref link="1207118595" />
      <ref link="605406622" />
      <ref link="763859797" />
      <ref link="950308834" />
      <ref link="405708009" />
      <ref link="1414871857" />
    </Layer>
    <Layer id="1454314861" classid="Layer" name="pos_seq" state="enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
    <Layer id="954485959" classid="Layer" name="SCR_DEBUG" state="enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="808079124" link="20572636">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1629435337" link="1105499068">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1078531976" link="713449417">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="16.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="832866144" link="985914846">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="4.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1759380994" link="1220692855">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="9.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="201722427" link="270638684">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1227224311" link="1409801022">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1669423287" link="179242408">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.7" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2060393450" link="1991785606">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="30.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1996027606" link="97826793">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="4.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="698900099" link="1344911325">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1087387038" link="775453856">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="4.5" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1486543697" link="1929126488">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="9.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="441951399" link="573522520">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-500.0" />
        <param name="ymax" value="4000.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2114233767" link="39459965">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="9.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1779827477" link="1224162656">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-200.0" />
        <param name="ymax" value="1200.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1630418913" link="1661781938">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="12.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="80422144" link="1878524886">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-600.0" />
        <param name="ymax" value="800.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1506564820" link="1280246832">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1308194461" link="1184776489">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.8" />
        <param name="ymax" value="0.8" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="936626479" link="269716797">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="845809286" link="208186662">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="640729502" link="1901979189">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="801632738" link="1480664941">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="473306424" link="54929208">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1311931620" link="614852975">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1766727811" link="109820426">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1868430875" link="981085977">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1309672304" link="1490380733">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="438864353" link="1917559401">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1657638611" link="1285029102">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="967020155" link="1823322570">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="556603212" link="1730752735">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2031951814" link="1172928926">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="112073435" link="2035340392">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="668519821" link="902189180">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1186618393" link="1745596305">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="249540986" link="780325062">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1165473700" link="307687740">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1986710694" link="1009441909">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1767253552" link="1816969887">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2034255343" link="2123573073">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="278294451" link="1589538334">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2136818982" link="1464503088">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1586297945" link="1016961312">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1685256997" link="633369598">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="126402093" link="631413481">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="964139304" link="889785652">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1916025261" link="1522971393">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1736748619" link="1391523869">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="628485574" link="996255323">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="736279187" link="165231747">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="44222191" link="784947771">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="99779873" link="1817490730">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="480483744" link="836465881">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1341764496" link="526016200">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1022586080" link="6731797">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="573173183" link="393507704">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="944465307" link="456219844">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="890754410" link="876237921">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="335092241" link="231121241">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1989689384" link="1684709046">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="581953324" link="2008404900">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="554796336" link="2031888432">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="134780570" link="1589538334">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1942756056" link="1464503088">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1244328589" link="1016961312">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="53751601" link="633369598">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1819570603" link="631413481">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="195288636" link="889785652">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1549042927" link="1522971393">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1402807831" link="1391523869">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="100606513" link="996255323">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="191725729" link="165231747">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="587907557" link="784947771">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1189639060" link="1817490730">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1556926950" link="836465881">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="290916509" link="526016200">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="943203932" link="6731797">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1378703856" link="393507704">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="744069154" link="456219844">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="903339695" link="876237921">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2063169545" link="231121241">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1089282059" link="1684709046">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="905791119" link="2008404900">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="279273529" link="2031888432">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="774073425" link="763224907">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="326390564" link="802728394">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1902711937" link="759841886">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1824371496" link="703918012">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="674402376" link="540471180">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1594133620" link="242110165">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="0.02" />
        <param name="ymax" value="0.13" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1939084465" link="2089980316">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="169855374" link="347360725">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1071057208" link="290176744">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="796725861" link="1710290154">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="453161199" link="1950278822">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1056642699" link="199022981">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="722089056" link="459789308">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1691306582" link="807072827">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1544149056" link="1772670112">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2036699718" link="948981028">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="539780176" link="2086151092">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="363956470" link="413246326">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1369983600" link="1269396449">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1788070337" link="645365752">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="345046728" link="331518891">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1283018256" link="917135761">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="351258849" link="1908279214">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1017551193" link="1282134485">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1203908997" link="908797775">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="2091919524" link="1950278822">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="835031409" link="199022981">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2138891909" link="459789308">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1166898148" link="807072827">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1120587185" link="1772670112">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="594814499" link="948981028">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1966657627" link="2086151092">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="712476261" link="413246326">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="108781347" link="1269396449">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="680466752" link="645365752">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="332814859" link="331518891">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="431558719" link="917135761">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1709368007" link="1908279214">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="254052087" link="1282134485">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="527815017" link="908797775">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="64638713" link="1950278822">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1770196513" link="199022981">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1426269359" link="459789308">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1658739504" link="807072827">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="165108094" link="1772670112">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="933878431" link="948981028">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2123039326" link="2086151092">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="687179141" link="413246326">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="252037962" link="1269396449">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="109348826" link="645365752">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="168290611" link="331518891">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="874971955" link="917135761">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="546567165" link="1908279214">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1513553987" link="1282134485">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1555805436" link="908797775">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1447254600" link="763224907">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="299731021" link="802728394">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="261059460" link="759841886">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1876879379" link="1009441909">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="481926224" link="1816969887">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1546507474" link="2123573073">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="564055251" link="1280246832">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="123008392" link="1184776489">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1309660081" link="269716797">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="386043926" link="1409801022">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1179632061" link="179242408">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="481459336" link="1480664941">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1279587727" link="54929208">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1777312494" link="1220692855">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="466984649" link="270638684">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="563930199" link="614852975">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="674782915" link="109820426">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="2021019583" link="20572636">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1370431958" link="1105499068">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1510997063" link="981085977">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="306723990" link="1490380733">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1650732271" link="1991785606">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1068069252" link="97826793">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="281338632" link="1917559401">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1835306390" link="1285029102">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1902607649" link="1344911325">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1865520764" link="775453856">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="493933817" link="1823322570">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1495207125" link="1730752735">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1682332013" link="713449417">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="406982574" link="703918012">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="143644676" link="540471180">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1128933913" link="242110165">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="632765114" link="2089980316">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="937546048" link="347360725">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1963471222" link="985914846">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="576007703" link="290176744">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1806999013" link="1172928926">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="615910474" link="2035340392">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1159050397" link="1710290154">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="2146957270" link="1929126488">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="198446814" link="573522520">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1854842982" link="780325062">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1011794575" link="307687740">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="317346699" link="763224907">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="631604237" link="802728394">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="985985443" link="759841886">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1305956901" link="1009441909">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="515159893" link="1816969887">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1183153824" link="2123573073">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="825365821" link="1280246832">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="562079956" link="1184776489">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="428955140" link="269716797">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="318503680" link="1409801022">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="679374565" link="179242408">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="835568415" link="1480664941">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1644914971" link="54929208">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1594256705" link="1220692855">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="878891041" link="270638684">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1143479474" link="614852975">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="776786776" link="109820426">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="90131" link="20572636">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="976083966" link="1105499068">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="866547034" link="981085977">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="213008714" link="1490380733">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1745922984" link="1991785606">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1175378843" link="97826793">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1169421899" link="1917559401">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="697844152" link="1285029102">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1031225432" link="1344911325">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2133667944" link="775453856">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="462205269" link="1823322570">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1893972329" link="1730752735">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1466845577" link="713449417">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1988671804" link="703918012">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="474575995" link="540471180">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="950920311" link="242110165">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1518550181" link="2089980316">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1560287163" link="347360725">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="77459935" link="985914846">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="164971681" link="290176744">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="572657309" link="1172928926">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="848161044" link="2035340392">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1342069253" link="1710290154">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="2030670139" link="1929126488">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2073336977" link="573522520">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="776868871" link="780325062">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1794943898" link="307687740">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1768718175" link="763224907">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2100694031" link="802728394">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="200760731" link="759841886">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="962630897" link="1009441909">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="566581018" link="1816969887">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="511458866" link="2123573073">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1249021973" link="1280246832">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="464789914" link="1184776489">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="36410248" link="269716797">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="294746008" link="1409801022">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1612672441" link="179242408">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="730897890" link="1480664941">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1395751940" link="54929208">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="807182743" link="1220692855">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1633486244" link="270638684">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1820267686" link="614852975">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1938796433" link="109820426">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="716583518" link="20572636">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="85374858" link="1105499068">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1449232879" link="981085977">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="843025311" link="1490380733">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1976238121" link="1991785606">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1520927290" link="97826793">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="244345784" link="1917559401">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="381915943" link="1285029102">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="2135478514" link="1344911325">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1186516865" link="775453856">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1607776481" link="1823322570">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="896247545" link="1730752735">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="2141136723" link="713449417">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="30060553" link="703918012">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="412444651" link="540471180">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1816434240" link="242110165">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1778595655" link="2089980316">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="2029396993" link="347360725">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2106744295" link="985914846">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="845055340" link="290176744">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="548334329" link="1172928926">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1657183728" link="2035340392">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="788050800" link="1710290154">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1116871956" link="1929126488">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="448097764" link="573522520">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="383100043" link="780325062">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1490023184" link="307687740">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="699392318" link="619234100">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="18.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1701607172" link="1603513288">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="ymin" value="49.875" />
        <param name="ymax" value="50.1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="308733889" link="1434416244">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1696978872" link="950886584">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="841222872" link="375679860">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="18.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="592359275" link="1839945341">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="895627127" link="1924003403">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="213325539" link="1229906134">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="ymin" value="-400.0" />
        <param name="ymax" value="400.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1020372779" link="786824649">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1401899057" link="1052901098">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="0.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1241167861" link="94366317">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="ymin" value="49.9999994" />
        <param name="ymax" value="50.0000008" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="316975893" link="1764832156">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="742797599" link="1411023868">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="0.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1435981905" link="209530466">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="92494694" link="1673431666">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="284122589" link="155793570">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="931612738" link="829097195">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="ymin" value="-100.0" />
        <param name="ymax" value="200.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1209188428" link="152858463">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="46213201" link="723632355">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1143858131" link="1744854499">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1128332139" link="1233076238">
      <path>
        <ref link="1914347951" />
        <ref link="1639046822" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="976173860" link="842722766">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="12.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="40704633" link="1213580867">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="0.4" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="20798710" link="380503382">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="163592987" link="1680090781">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1540133191" link="512169087">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist>
        <param name="ymin" value="-100.0" />
        <param name="ymax" value="250.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="866203130" link="463141375">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="412480813" link="648705178">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1028432135" link="716322751">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist>
        <param name="ymin" value="-25.0" />
        <param name="ymax" value="200.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="209283908" link="2070668069">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="52916809" link="1209739801">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="12.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1123152368" link="801640587">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.8" />
        <param name="ymax" value="0.8" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1917574028" link="953221031">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2140064686" link="355388096">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist>
        <param name="ymin" value="-400.0" />
        <param name="ymax" value="300.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1933568779" link="1721162262">
      <path>
        <ref link="1914347951" />
        <ref link="291471254" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1811099111" link="1749168205">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="0.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1936556903" link="441843175">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2134084629" link="514814095">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="284398348" link="1747216913">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="308176826" link="549996086">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="640671049" link="1958290611">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1065263028" link="833757564">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1139330164" link="1038893189">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="922125181" link="1744282377">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="961432213" link="174802127">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="0.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="230385409" link="935207206">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="334271120" link="1692362702">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="345723430" link="287575507">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="76102679" link="1555744995">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="637389606" link="1749168205">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="4.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="215336920" link="441843175">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="3.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="750498921" link="514814095">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1781635223" link="1747216913">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1921932152" link="549996086">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="4.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1317711842" link="1958290611">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="418325240" link="833757564">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="170633180" link="1038893189">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="477875866" link="1744282377">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="368614448" link="174802127">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="8.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1550202725" link="935207206">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1237006209" link="1692362702">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1248879149" link="287575507">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.25" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1424111495" link="1555744995">
      <path>
        <ref link="1914347951" />
        <ref link="2033707751" />
        <ref link="1391280308" />
        <ref link="1332726815" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="735999257" link="1411023868">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="19709732" link="1744854499">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1872681394" link="829097195">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1538200900" link="209530466">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1818333111" link="1052901098">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="624783428" link="94366317">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1430718715" link="375679860">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1643948558" link="1229906134">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="241065217" link="1839945341">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1072580750" link="619234100">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1235563993" link="1603513288">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1433628762" link="1209739801">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1073962498" link="355388096">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1926786467" link="801640587">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="258815550" link="842722766">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1686218428" link="716322751">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1442416766" link="512169087">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="208090753" link="1213580867">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="974669402" link="174802127">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="692115694" link="287575507">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="606908371" link="935207206">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="819747355" link="1749168205">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="961365150" link="1038893189">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="312265713" link="549996086">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1339835077" link="441843175">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1281233756" link="1411023868">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="33239970" link="1744854499">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1074989051" link="829097195">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="661806235" link="209530466">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1721492987" link="1052901098">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="256933055" link="94366317">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1757041018" link="375679860">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="189124167" link="1229906134">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1952959845" link="1839945341">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="165730456" link="619234100">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1106810708" link="1603513288">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1565813764" link="1209739801">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1284140527" link="355388096">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1704937504" link="801640587">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1243356743" link="842722766">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="368777282" link="716322751">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1911374927" link="512169087">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="409145331" link="1213580867">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1395034585" link="174802127">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="488608214" link="287575507">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1317571339" link="935207206">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="633223439" link="1749168205">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="174324632" link="1038893189">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1887943759" link="549996086">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="828427595" link="441843175">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1643908078" link="1048539786">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1572839958" link="605286654">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1194686699" link="1823765695">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="716464528" link="283779762">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2107578228" link="841262446">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1590009221" link="2028348038">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="128585781" link="1186606848">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1982672883" link="623205026">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1470956240" link="1616906511">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1934650883" link="1254481229">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="846576719" link="1446637427">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1259281550" link="2101323443">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="231770686" link="1379708497">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1627438765" link="883433871">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1459069940" link="337612719">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1258489576" link="1323662046">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2075847349" link="2016035035">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="312538326" link="1202361851">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="521339265" link="1680434">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="575402801" link="1565367920">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1160917734" link="866828376">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1873833541" link="1136918440">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1714394997" link="2022566877">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="588468947" link="1565367920">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="12.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="945430967" link="866828376">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="607979415" link="777176635">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="474095041" link="1268895641">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="642921669" link="460234641">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="432354654" link="1202361851">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="12.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1583644194" link="1680434">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="516329812" link="639615891">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="815050085" link="1478772085">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="2066738703" link="262234769">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="true" />
        <param name="bold_1" value="true" />
        <param name="style_1" value="false" />
        <param name="count" value="1" />
        <param name="name" value="LowFreqFaultFlag" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1549836056" link="177451459">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="114464416" link="350098345">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1428171069" link="1136918440">
      <path>
        <ref link="1914347951" />
        <ref link="1037626732" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="25.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1128680133" link="2022566877">
      <path>
        <ref link="1914347951" />
        <ref link="1037626732" />
      </path>
      <paramlist>
        <param name="ymin" value="48.8" />
        <param name="ymax" value="50.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1754779197" link="1528055440">
      <path>
        <ref link="1914347951" />
        <ref link="1037626732" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1154428439" link="1565367920">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="644100739" link="866828376">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="614958088" link="777176635">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="714744249" link="1268895641">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1837446942" link="460234641">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1780857850" link="350098345">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="530249352" link="1202361851">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="112219041" link="1680434">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1131816242" link="639615891">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="256508399" link="1478772085">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1555900603" link="262234769">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1456807461" link="177451459">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="423542690" link="1565367920">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="152236772" link="866828376">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="605184115" link="777176635">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="672200710" link="1268895641">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="933801153" link="460234641">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1012561130" link="350098345">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1357980407" link="1202361851">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="585874326" link="1680434">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="20505254" link="639615891">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="839346885" link="1478772085">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1927464733" link="262234769">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1496083836" link="177451459">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="3173222" link="2111858564">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2059251694" link="883264717">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2132309965" link="2024706106">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="654492073" link="904482698">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1996088898" link="299047723">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1174032956" link="1862084759">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1897985647" link="448106534">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1829251397" link="989770175">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="984285803" link="30628351">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="4.62549042278" />
        <param name="xmax" value="6.45074960496" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1144220488" link="2090342804">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="41.350882563" />
        <param name="ymax" value="55.4780124477" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1780538684" link="1514909890">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="71535422" link="786396261">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="13425524" link="1449318432">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1066350450" link="474413969">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="640458680" link="1195862380">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1608573652" link="700377890">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1381869962" link="1297303879">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1128844082" link="1832781791">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2054866126" link="604834618">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="852687649" link="752431828">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1583125022" link="1421152358">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="235169207" link="673396073">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="150749989" link="1934373376">
      <path>
        <ref link="1914347951" />
        <ref link="388014290" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1989116376" link="942069356">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="309558526" link="1970855625">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="535805009" link="1484294145">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="949001932" link="104799299">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="774177461" link="1201021141">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1840542310" link="869039317">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="81997060" link="532131051">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1021364353" link="35123608">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="264107482" link="670552472">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1624257081" link="893205916">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1233222259" link="2012908044">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1571579355" link="1683200897">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1729627698" link="298364508">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2040956036" link="1533642423">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="784446398" link="61697316">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2026347810" link="586202038">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="145940131" link="644676891">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1052199590" link="1289032925">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="969681894" link="1242805131">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="608527890" link="95680119">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="269242189" link="706586378">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1564688304" link="594522841">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="965430819" link="1022636463">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="369048681" link="1135204782">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="786347537" link="670552472">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1709878617" link="1683200897">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="43949290" link="948026112">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="255396690" link="349932075">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="577056322" link="2012908044">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1139644377" link="180711476">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1109158172" link="27566884">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="991825019" link="893205916">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1558971516" link="1745137257">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="85681067" link="1201021141">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="12.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="627428581" link="35123608">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="502795155" link="160992659">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1453905596" link="1843078683">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="189208944" link="532131051">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.4" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1268017574" link="912544613">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="26026653" link="1315318816">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1218168878" link="869039317">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="115582013" link="1679016752">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1241669863" link="1484294145">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2032553814" link="104799299">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1397895516" link="2137362638">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1996257530" link="942069356">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="347677810" link="1970855625">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="604072436" link="977776388">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="1025014067" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1375611697" link="1022636463">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1325011110" link="1135204782">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="379387016" link="961840868">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="171798748" link="706586378">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1985830030" link="594522841">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="ymin" value="-300.0" />
        <param name="ymax" value="300.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1006322660" link="1514311532">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1693109057" link="644676891">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="12.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1796974735" link="95680119">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="0.3" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1003843717" link="65940902">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1658416504" link="1457912051">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="483602477" link="1242805131">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.02" />
        <param name="ymax" value="0.04" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="589425730" link="997696313">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1669267308" link="1399297859">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="574678957" link="1289032925">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.025" />
        <param name="ymax" value="0.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1074971386" link="1860136247">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="930409527" link="298364508">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="20.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="203323920" link="586202038">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2006025273" link="197715478">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="529472285" link="1468938454">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="64836024" link="61697316">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.2" />
        <param name="ymax" value="0.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="574573642" link="1787773055">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="683187275" link="82548720">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="870238991" link="1533642423">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="237834565" link="2029144882">
      <path>
        <ref link="1914347951" />
        <ref link="664685757" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1271328035" link="1104198341">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1023769325" link="2098278996">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1839670314" link="1116226860">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="952909082" link="1913665844">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="348985528" link="359767234">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1255087769" link="499396815">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="443962739" link="49069720">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="127523139" link="1657510315">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="411744091" link="1844712756">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1645544252" link="1494561277">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="40792028" link="1709535940">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1514892116" link="263053904">
      <path>
        <ref link="1914347951" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="162273038" link="1323662046">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="863911279" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1900592339" link="2016035035">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="863911279" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="644147668" link="2050590953">
      <path>
        <ref link="1914347951" />
        <ref link="1963494063" />
        <ref link="863911279" />
      </path>
      <paramlist />
    </Settings>
  </List>
  <definitions>
    <Definition classid="UserCmpDefn" name="MyVST" build="" crc="23947918" view="false" instances="0" date="0" id="1431745788" w="320" h="400">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics size="4">
        <Gfx classid="Graphics.Rectangle" id="37591942" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port classid="Port" id="1271832971" x="-90" y="-18">
          <paramlist>
            <param name="name" value="InSig" />
            <param name="mode" value="1" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="150" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1921667100" x="-90" y="-18">
          <vertex x="0" y="0" />
          <vertex x="51" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1612973328" x="39" y="0">
          <vertex x="0" y="0" />
          <vertex x="51" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="639488580" x="90" y="0">
          <paramlist>
            <param name="name" value="OutSig" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="151" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="911692411" x="82" y="-3">
          <vertex x="0" y="0" />
          <vertex x="8" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1187206801" x="82" y="3">
          <vertex x="0" y="0" />
          <vertex x="8" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="342733544" x="-72" y="-21">
          <paramlist>
            <param name="text" value="InputSig" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 6pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1060187070" x="-26" y="-21">
          <paramlist>
            <param name="text" value="Envision" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 10pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="417576564" x="-13" y="5">
          <paramlist>
            <param name="text" value="VST" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 10pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1792339820" x="-90" y="18">
          <paramlist>
            <param name="name" value="StepTime" />
            <param name="mode" value="1" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1743370322" x="-90" y="18">
          <vertex x="0" y="0" />
          <vertex x="51" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2027247277" x="-39" y="15">
          <paramlist>
            <param name="text" value="StepTime" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 6pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="767153267" x="-24" y="32">
          <paramlist>
            <param name="text" value="For PCS" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 10pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <form name="" splitter="60" w="320" h="400" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="Par_InSigNum" desc="Input Signal Number" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[Real Input Signal Number +1]]></help>
          </parameter>
          <parameter name="dllCallFreq" desc="dll Call Frequency [Hz]" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Computations" id="557705209" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Fortran" id="840132978" classid="CoreSegment"><![CDATA[#STORAGE REAL:$Par_InSigNum
#STORAGE INTEGER:2
	CALL COMPONENT_ID(ICALL_NO,$#Component)
	CALL MY_VST_PCS($InSig, $StepTime, $OutSig, $Par_InSigNum, $dllCallFreq)]]></segment>
        <segment name="Branch" id="181818178" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="scal_transform" group="" url="" version="" build="" crc="24806258" instances="1" view="false" date="0" id="1971618016">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="500" h="400" splitter="60" category-width="180">
        <category name="Configuration" visible="true">
          <cond />
          <parameter type="Text" name="Name" desc="Transformer Name" group="" helpmode="Append" allowemptystr="true" min="0" max="0">
            <value><![CDATA[T32]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
            <vis />
          </parameter>
          <parameter type="Real" name="Tmva" desc="3 Phase Transformer MVA" group="" helpmode="Append" content_type="Literal" intent="Input" min="1E-06" max="1E+308" dim="1" unit="MVA" animate="false">
            <value><![CDATA[100.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
            <vis />
          </parameter>
          <parameter type="Real" name="f" desc="Base operation frequency" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="1E+308" dim="1" unit="Hz" animate="false">
            <value><![CDATA[60.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
            <vis />
          </parameter>
          <parameter type="Choice" name="YD1" desc="Winding #1 Type" group="" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
            <vis />
            <choice><![CDATA[0 = Y]]></choice>
            <choice><![CDATA[1 = Delta]]></choice>
          </parameter>
          <parameter type="Choice" name="YD2" desc="Winding #2 Type" group="" helpmode="Append" animate="false">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
            <vis />
            <choice><![CDATA[0 = Y]]></choice>
            <choice><![CDATA[1 = Delta]]></choice>
          </parameter>
          <parameter type="Choice" name="Lead" desc="Delta Lags or Leads Y" group="" helpmode="Append" animate="false">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[YD1 != YD2]]></cond>
            <help><![CDATA[]]></help>
            <vis />
            <choice><![CDATA[1 = Lags]]></choice>
            <choice><![CDATA[2 = Leads]]></choice>
          </parameter>
          <parameter type="Real" name="Xl" desc="Positive sequence leakage reactance" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="1" dim="1" unit="pu" animate="false">
            <value><![CDATA[0.1]]></value>
            <help><![CDATA[]]></help>
            <cond />
            <vis />
          </parameter>
          <parameter type="Choice" name="Ideal" desc="Ideal Transformer Model" group="" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
            <vis />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter type="Real" name="NLL" desc="No load losses" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="1" dim="1" unit="pu" animate="false">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
            <vis />
          </parameter>
          <parameter type="Real" name="CuL" desc="Copper losses" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="1" dim="1" unit="pu" animate="false">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
            <vis />
          </parameter>
          <parameter type="Choice" name="Tap" desc="Tap changer on winding" group="" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[(true)]]></cond>
            <help><![CDATA[]]></help>
            <vis />
            <choice><![CDATA[0 = None]]></choice>
            <choice><![CDATA[1 = #1]]></choice>
            <choice><![CDATA[2 = #2]]></choice>
          </parameter>
          <parameter type="Choice" name="View" desc="Graphics Display" group="" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[(true)]]></cond>
            <help><![CDATA[]]></help>
            <vis />
            <choice><![CDATA[0 = 3 phase view]]></choice>
            <choice><![CDATA[1 = Single line (circles)]]></choice>
            <choice><![CDATA[2 = Single line (windings)]]></choice>
          </parameter>
          <parameter type="Choice" name="Dtls" desc="Display Details?" group="" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[View!=0]]></cond>
            <help><![CDATA[]]></help>
            <vis />
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
        </category>
        <category name="Winding Voltages" visible="true">
          <cond />
          <parameter type="Real" name="V1" desc="Winding 1 Line to Line voltage (RMS)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="" dim="1" unit="kV">
            <value><![CDATA[230.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="V2" desc="Winding 2 Line to Line voltage (RMS)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="" dim="1" unit="kV">
            <value><![CDATA[230.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Saturation" visible="true">
          <cond />
          <parameter type="Choice" name="Enab" desc="Saturation Enabled" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="Sat" desc="Saturation Placed on Winding" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = #1]]></choice>
            <choice><![CDATA[2 = #2]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Xair" desc="Air core reactance" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.001" max="10" dim="1" unit="pu">
            <value><![CDATA[0.2]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Tdc" desc="In rush decay time constant" group="" helpmode="Append" content_type="Literal" intent="Input" min="-100" max="" dim="1" unit="s">
            <value><![CDATA[1.0]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Xknee" desc="Knee voltage" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="pu">
            <value><![CDATA[1.25]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Txk" desc="Time to release flux clipping" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="1e+006" dim="1" unit="s">
            <value><![CDATA[0.1]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="Im1" desc="Magnetizing current" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="1000" dim="1" unit="%">
            <value><![CDATA[0.4]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Winding 1 Line Currents" visible="true">
          <cond />
          <parameter type="Text" name="ILA1" desc="Name for Phase A Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ILB1" desc="Name for Phase B Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ILC1" desc="Name for Phase C Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Winding 1 Delta Currents" visible="true">
          <cond><![CDATA[(YD1)]]></cond>
          <parameter type="Text" name="IAB1" desc="Name for A-&gt;B Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IBC1" desc="Name for B-&gt;C Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ICA1" desc="Name for C-&gt;A Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Winding 2 Line Currents" visible="true">
          <cond />
          <parameter type="Text" name="ILA2" desc="Name for Phase A Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ILB2" desc="Name for Phase B Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ILC2" desc="Name for Phase C Current (+in,kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Winding 2 Delta Currents" visible="true">
          <cond><![CDATA[(YD2)]]></cond>
          <parameter type="Text" name="IAB2" desc="Name for A-&gt;B Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IBC2" desc="Name for B-&gt;C Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="ICA2" desc="Name for C-&gt;A Winding Current (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Monitoring of Flux and Magn Current" visible="true">
          <cond><![CDATA[((Sat==1 ? YD1 : YD2) == 0)]]></cond>
          <parameter type="Text" name="IMA" desc="Name for Phase A Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IMB" desc="Name for Phase B Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IMC" desc="Name for Phase C Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXA" desc="Name for Phase A Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXB" desc="Name for Phase B Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXC" desc="Name for Phase C Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Monitoring of Flux and Magn Current:2" visible="true">
          <cond><![CDATA[((Sat==1 ? YD1 : YD2) == 1)]]></cond>
          <parameter type="Text" name="IMAB" desc="Name for Phase A-&gt;B Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IMBC" desc="Name for Phase B-&gt;C Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="IMCA" desc="Name for Phase C-&gt;A Magn. Curr. (kA)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXAB" desc="Name for Phase A-&gt;B Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXBC" desc="Name for Phase B-&gt;C Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="FLXCA" desc="Name for Phase C-&gt;A Flux Linkage (kWb-N)" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="G1" x="-18" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(YD1==0)&&(View!=0)]]></port>
        <port model="Transfer" name="TapI" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Tap)&&(View!=0)]]></port>
        <port model="Transfer" name="TapI" x="-18" y="-72" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(Tap)&&(View==0)]]></port>
        <port model="Natural" name="G2" x="0" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(YD2==0)&&(View!=0)]]></port>
        <port model="Natural" name="G2" x="0" y="0" dim="1" mode="Electrical" type="Ground" internal="false"><![CDATA[(YD2==1)]]></port>
        <port model="Natural" name="G1" x="-18" y="0" dim="1" mode="Electrical" type="Ground" internal="false"><![CDATA[(YD1==1)]]></port>
        <port model="Natural" name="G1" x="-18" y="72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(YD1==0)&&(View==0)]]></port>
        <port model="Natural" name="X2" x="18" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(CuL>0)]]></port>
        <port model="Natural" name="X1" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(CuL>0)]]></port>
        <port model="Natural" name="X1" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(CuL>0)]]></port>
        <port model="Natural" name="X2" x="18" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(CuL>0)]]></port>
        <port model="Natural" name="XA1" x="-36" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XC1" x="-36" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XA1" x="-36" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XC1" x="-36" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XA2" x="72" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XB2" x="72" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XC2" x="72" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XC2" x="72" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XA2" x="72" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XB2" x="72" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="G2" x="36" y="72" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(YD2==0)&&(View==0)]]></port>
        <port model="Natural" name="C1" x="-54" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(YD1==1||CuL<=0.0)]]></port>
        <port model="Natural" name="C1" x="-54" y="36" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)&&(YD1==0)&&(CuL>0.0)]]></port>
        <port model="Natural" name="C2" x="90" y="36" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="B2" x="90" y="0" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="A2" x="90" y="-36" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="A1" x="-54" y="-36" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)&&(YD1==0)&&(CuL>0.0)]]></port>
        <port model="Natural" name="A1" x="-54" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(YD1==1||CuL<=0.0)]]></port>
        <port model="Natural" name="N1" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(YD1==1||CuL<=0.0)]]></port>
        <port model="Natural" name="N2" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(YD2==1||CuL<=0.0)]]></port>
        <port model="Natural" name="N1" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(YD1==0)&&(CuL>0.0)]]></port>
        <port model="Natural" name="N2" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)&&(YD2==0)&&(CuL>0.0)]]></port>
        <port model="Natural" name="XB1" x="-36" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="XB1" x="-36" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(CuL>0)]]></port>
        <port model="Natural" name="B1" x="-54" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)&&(YD1==1||CuL<=0.0)]]></port>
        <port model="Natural" name="B1" x="-54" y="0" dim="1" mode="Electrical" type="Removable" internal="false"><![CDATA[(View==0)&&(YD1==0)&&(CuL>0.0)]]></port>
        <port model="Transfer" name="scl" x="-36" y="-72" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="na1" x="-72" y="-36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="nb1" x="-72" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Natural" name="nc1" x="-72" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View==0)]]></port>
        <port model="Transfer" name="scl" x="0" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(View!=0)]]></port>
        <port model="Natural" name="NN1" x="-72" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(View!=0)]]></port>
        <cond><![CDATA[(View==1)]]></cond>
        <ellipse cx="-22" cy="0" rx="18" ry="18" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <cond><![CDATA[(View==0)]]></cond>
        <line x1="90" y1="-36" x2="72" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="90" y1="0" x2="72" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="90" y1="36" x2="72" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD1==0)&&(View==0)]]></cond>
        <line x1="-4" y1="-5" x2="-4" y2="16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD2==0)&&(View==0)]]></cond>
        <line x1="22" y1="-5" x2="4" y2="-16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="22" y1="-5" x2="22" y2="16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD2!=0)&&(View==0)]]></cond>
        <line x1="40" y1="-16" x2="58" y2="16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="58" y1="16" x2="22" y2="16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="22" y1="16" x2="40" y2="-16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD1!=0)&&(View==0)]]></cond>
        <line x1="-4" y1="16" x2="-40" y2="16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-40" y1="16" x2="-22" y2="-16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-22" y1="-16" x2="-4" y2="16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD1==0)&&(View==0)]]></cond>
        <line x1="-18" y1="49" x2="-18" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD2==0)&&(View==0)]]></cond>
        <line x1="36" y1="49" x2="36" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD1==0)&&(View==0)]]></cond>
        <line x1="-4" y1="-5" x2="-22" y2="-16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-4" y1="-5" x2="14" y2="-16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD1==0)&&(View==1)]]></cond>
        <line x1="-24" y1="23" x2="-21" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-24" y1="23" x2="-27" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-24" y1="23" x2="-24" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD1!=0)&&(View==1)]]></cond>
        <line x1="-24" y1="20" x2="-21" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="27" x2="-24" y2="20" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-21" y1="27" x2="-27" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD2!=0)&&(View==1)]]></cond>
        <line x1="3" y1="27" x2="6" y2="20" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="9" y1="27" x2="3" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="6" y1="20" x2="9" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD2==0)&&(View==1)]]></cond>
        <line x1="6" y1="23" x2="3" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="6" y1="23" x2="9" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="6" y1="23" x2="6" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(View==1)]]></cond>
        <ellipse cx="3" cy="0" rx="18" ry="18" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="21" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-53" y1="0" x2="-41" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-46" y1="3" x2="-42" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[View==1]]></cond>
        <line x1="-49" y1="3" x2="-45" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-52" y1="3" x2="-48" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(View==1)]]></cond>
        <line x1="28" y1="3" x2="33" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[View==1]]></cond>
        <line x1="22" y1="3" x2="27" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="3" x2="30" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD1==0)&&(View==1)]]></cond>
        <line x1="-18" y1="16" x2="-18" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[View==2]]></cond>
        <path d="M-3.000 -9.000 A4 4 0 1 1 -3.000 -17.000" arc="-7,-18,1,-9,-450,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-14.000 -8.000 A4 4 0 1 1 -14.000 0.000" arc="-19,-9,-10,0,-270,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-3.000 0.000 A4 4 0 1 1 -3.000 -8.000" arc="-7,-9,1,0,-450,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-3" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[(YD1!=0)&&(View==2)]]></cond>
        <line x1="-16" y1="27" x2="-13" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="27" x2="-16" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-13" y1="21" x2="-10" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD1==0)&&(View==2)]]></cond>
        <line x1="-13" y1="23" x2="-16" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-13" y1="23" x2="-10" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-13" y1="23" x2="-13" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD2!=0)&&(View==2)]]></cond>
        <line x1="-7" y1="27" x2="-4" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-4" y1="21" x2="-1" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-1" y1="27" x2="-7" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD2==0)&&(View==2)]]></cond>
        <line x1="-4" y1="23" x2="-7" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD2==0)&&(View==1)]]></cond>
        <line x1="0" y1="18" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD2==0)&&(View==2)]]></cond>
        <line x1="-4" y1="23" x2="-1" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="18" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[View==2]]></cond>
        <path d="M-14.000 -17.000 A4 4 0 1 1 -14.000 -9.000" arc="-19,-18,-10,-9,-270,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[(YD1==0)&&(View==2)]]></cond>
        <line x1="-18" y1="18" x2="-18" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(YD2==0)&&(View==2)]]></cond>
        <line x1="-4" y1="23" x2="-4" y2="27" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[View==2]]></cond>
        <line x1="-10" y1="24" x2="-7" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-3.000 8.000 A4 4 0 1 1 -3.000 0.000" arc="-7,0,1,9,-450,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[(YD1==0)&&(View==2)]]></cond>
        <line x1="-15" y1="18" x2="-18" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[View==2]]></cond>
        <path d="M-14.000 9.000 A4 4 0 1 1 -14.000 17.000" arc="-19,9,-10,18,-270,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-3.000 17.000 A4 4 0 1 1 -3.000 9.000" arc="-7,9,1,18,-450,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M-14.000 0.000 A4 4 0 1 1 -14.000 8.000" arc="-19,0,-10,9,-270,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[(YD2==0)&&(View==2)]]></cond>
        <line x1="0" y1="18" x2="-3" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[View==2]]></cond>
        <line x1="-71" y1="0" x2="-15" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[(tap!=0)&&(View==2)]]></cond>
        <line x1="-9" y1="-12" x2="-7" y2="-22" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-12" y1="-13" x2="-7" y2="-22" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-21" y1="19" x2="-7" y2="-22" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[(tap!=0)&&(View==1)]]></cond>
        <line x1="-24" y1="-12" x2="-25" y2="-22" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-21" y1="-13" x2="-25" y2="-22" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-12" y1="19" x2="-25" y2="-22" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[(tap!=0)&&(View!=0)]]></cond>
        <line x1="-54" y1="-18" x2="-42" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(tap!=0)&&(View==1)]]></cond>
        <line x1="-42" y1="-18" x2="-19" y2="-1" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(tap!=0)&&(View==2)]]></cond>
        <line x1="-42" y1="-18" x2="-15" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(Tap!=0)&&(View==0)]]></cond>
        <line x1="-18" y1="-54" x2="-18" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-23" y1="-59" x2="-18" y2="-54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="-54" x2="-12" y2="-59" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(View==0)]]></cond>
        <rect x="-54" y="-54" width="126" height="104" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <cond><![CDATA[(YD2==0)&&(View==0)]]></cond>
        <line x1="22" y1="-5" x2="40" y2="-16" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(View==0)]]></cond>
        <text x="81" y="-37" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="81" y="-1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
        <text x="81" y="34" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <text x="40" y="47" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%V2]]></text>
        <text x="58" y="6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[#2]]></text>
        <text x="-22" y="6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[#1]]></text>
        <text x="-22" y="46" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%V1]]></text>
        <text x="7" y="-23" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Tmva]]></text>
        <cond><![CDATA[(View==1)]]></cond>
        <text x="-25" y="6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[#1]]></text>
        <text x="6" y="6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[#2]]></text>
        <cond><![CDATA[(View==2)]]></cond>
        <text x="-24" y="-7" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[#1]]></text>
        <text x="7" y="-7" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[#2]]></text>
        <cond><![CDATA[(View!=0)&&(Dtls==1)]]></cond>
        <text x="32" y="-35" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%Tmva]]></text>
        <text x="34" y="-20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%V1 / %V2]]></text>
        <cond><![CDATA[(Tap!=0)&&(View==0)]]></cond>
        <text x="-7" y="-57" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tap]]></text>
        <cond><![CDATA[(View==0)]]></cond>
        <line x1="-36" y1="-72" x2="-36" y2="-54" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="-46" y="-60" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[scl]]></text>
        <line x1="-72" y1="-36" x2="-54" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-62" y="-40" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <line x1="-72" y1="0" x2="-54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-63" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
        <line x1="-72" y1="36" x2="-54" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-62" y="32" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <text x="21" y="-42" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[scalar model]]></text>
        <cond><![CDATA[(View==1)]]></cond>
        <line x1="-18" y1="-37" x2="-18" y2="-17" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[View==2]]></cond>
        <line x1="-1" y1="-18" x2="-1" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-17" y1="-18" x2="-14" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[(View==1)]]></cond>
        <line x1="-71" y1="0" x2="-54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[(View==2)]]></cond>
        <text x="-23" y="12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[(View==1)]]></cond>
        <text x="-24" y="-7" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[s]]></text>
        <cond><![CDATA[(View==2)]]></cond>
        <text x="-18" y="-30" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[Scl]]></text>
      </svg>
      <script>
        <segment name="Computations" id="272587262" classid="CoreSegment"><![CDATA[INTEGER NCW = Ideal ? -2 : 2
REAL    MVA = Tmva/3
REAL    XL1 = xl*0.5
REAL    V_1 = YD1 ? V1 : V1/sqrt(3.0)
REAL    V_2 = YD2 ? V2 : V2/sqrt(3.0)
REAL    I_m1= Im1*0.01
REAL    I_m2= I_m1
REAL    w   = 2*pi*f
REAL    ib1 = MVA/V_1
REAL    zb1 = V_1/ib1
REAL    ib2 = MVA/V_2
REAL    tr  = V_1/V_2
REAL    L1  = Ideal==1 ? w/(XL1*zb1) : V_1/(w*I_m1*ib1)
REAL    L2  = Ideal==1 ? tr*tr*L1   : V_2/(w*I_m2*ib2)
REAL    L12 = Ideal==1 ? -tr*L1     : (1-XL1*zb1/(2*w*L1))*sqrt(L1*L2)
REAL    Rd1 = NLL ? 2.0*V_1*V_1/(MVA*NLL) : 0
REAL    Rd2 = NLL ? 2.0*V_2*V_2/(MVA*NLL) : 0
REAL    Rc1 = CuL>0.0 ? 0.5*CuL*MVA/(ib1*ib1) : 0
REAL    Rc2 = CuL>0.0 ? 0.5*CuL*MVA/(ib2*ib2) : 0
INTEGER SW  = Enab ? Sat : 0]]></segment>
        <segment name="Branch" id="508543378" classid="CoreSegment"><![CDATA[#IF CuL>0
 #IF View==0
$A1 $XA1     $Rc1 0.0 0.0
$B1 $XB1     $Rc1 0.0 0.0
$C1 $XC1     $Rc1 0.0 0.0
$A2 $XA2     $Rc2 0.0 0.0
$B2 $XB2     $Rc2 0.0 0.0
$C2 $XC2     $Rc2 0.0 0.0
 #ELSE
$N1(1) $X1(1)     $Rc1 0.0 0.0
$N1(2) $X1(2)     $Rc1 0.0 0.0
$N1(3) $X1(3)     $Rc1 0.0 0.0
$N2(1) $X2(1)     $Rc2 0.0 0.0
$N2(2) $X2(2)     $Rc2 0.0 0.0
$N2(3) $X2(3)     $Rc2 0.0 0.0
 #ENDIF
 #IF NLL>0
  #IF View==0
#CASE YD1*Lead {$XA1 $G1     $Rd1 0.0 0.0} {$XA1 $B1     $Rd1 0.0 0.0} {$XA1 $C1     $Rd1 0.0 0.0}
#CASE YD1*Lead {$XB1 $G1     $Rd1 0.0 0.0} {$XB1 $C1     $Rd1 0.0 0.0} {$XB1 $A1     $Rd1 0.0 0.0}
#CASE YD1*Lead {$XC1 $G1     $Rd1 0.0 0.0} {$XC1 $A1     $Rd1 0.0 0.0} {$XC1 $B1     $Rd1 0.0 0.0}
#CASE YD2*Lead {$XA2 $G2     $Rd2 0.0 0.0} {$XA2 $B2     $Rd2 0.0 0.0} {$XA2 $C2     $Rd2 0.0 0.0}
#CASE YD2*Lead {$XB2 $G2     $Rd2 0.0 0.0} {$XB2 $C2     $Rd2 0.0 0.0} {$XB2 $A2     $Rd2 0.0 0.0}
#CASE YD2*Lead {$XC2 $G2     $Rd2 0.0 0.0} {$XC2 $A2     $Rd2 0.0 0.0} {$XC2 $B2     $Rd2 0.0 0.0}
  #ELSE
#CASE YD1*Lead {$X1(1) $G1     $Rd1 0.0 0.0} {$X1(1) $N1(2)     $Rd1 0.0 0.0} {$X1(1) $N1(3)     $Rd1 0.0 0.0}
#CASE YD1*Lead {$X1(2) $G1     $Rd1 0.0 0.0} {$X1(2) $N1(3)     $Rd1 0.0 0.0} {$X1(2) $N1(1)     $Rd1 0.0 0.0}
#CASE YD1*Lead {$X1(3) $G1     $Rd1 0.0 0.0} {$X1(3) $N1(1)     $Rd1 0.0 0.0} {$X1(3) $N1(2)     $Rd1 0.0 0.0}
#CASE YD2*Lead {$X2(1) $G2     $Rd2 0.0 0.0} {$X2(1) $N2(2)     $Rd2 0.0 0.0} {$X2(1) $N2(3)     $Rd2 0.0 0.0}
#CASE YD2*Lead {$X2(2) $G2     $Rd2 0.0 0.0} {$X2(2) $N2(3)     $Rd2 0.0 0.0} {$X2(2) $N2(1)     $Rd2 0.0 0.0}
#CASE YD2*Lead {$X2(3) $G2     $Rd2 0.0 0.0} {$X2(3) $N2(1)     $Rd2 0.0 0.0} {$X2(3) $N2(2)     $Rd2 0.0 0.0}
  #ENDIF
 #ENDIF
#ELSE 
 #IF NLL>0
  #IF View==0
#CASE YD1 {$A1 $G1     $Rd1 0.0 0.0} {$A1 $B1     $Rd1 0.0 0.0}
#CASE YD1 {$B1 $G1     $Rd1 0.0 0.0} {$B1 $C1     $Rd1 0.0 0.0}
#CASE YD1 {$C1 $G1     $Rd1 0.0 0.0} {$C1 $A1     $Rd1 0.0 0.0}
#CASE YD2 {$A2 $G2     $Rd2 0.0 0.0} {$A2 $B2     $Rd2 0.0 0.0}
#CASE YD2 {$B2 $G2     $Rd2 0.0 0.0} {$B2 $C2     $Rd2 0.0 0.0}
#CASE YD2 {$C2 $G2     $Rd2 0.0 0.0} {$C2 $A2     $Rd2 0.0 0.0}
  #ELSE
#CASE YD1 {$N1(1) $G1     $Rd1 0.0 0.0} {$N1(1) $N1(2)     $Rd1 0.0 0.0}
#CASE YD1 {$N1(2) $G1     $Rd1 0.0 0.0} {$N1(2) $N1(3)     $Rd1 0.0 0.0}
#CASE YD1 {$N1(3) $G1     $Rd1 0.0 0.0} {$N1(3) $N1(1)     $Rd1 0.0 0.0}
#CASE YD2 {$N2(1) $G2     $Rd2 0.0 0.0} {$N2(1) $N2(2)     $Rd2 0.0 0.0}
#CASE YD2 {$N2(2) $G2     $Rd2 0.0 0.0} {$N2(2) $N2(3)     $Rd2 0.0 0.0}
#CASE YD2 {$N2(3) $G2     $Rd2 0.0 0.0} {$N2(3) $N2(1)     $Rd2 0.0 0.0}
  #ENDIF
 #ENDIF
#ENDIF]]></segment>
        <segment name="Transformers" id="1356760718" classid="CoreSegment"><![CDATA[#TRANSFORMERS 3
#WINDINGS 2
C   3 Phase, 2 Winding Transformer
C*     Name: %Name   Tmva: $Tmva MVA,    Freq: $f Hz,   V1: $V1 kV,      V2: $V2 kV
C*     Imag1: $I_m1 p.u.,    Imag2: $I_m2 p.u.,   Xl: $Xl p.u.
C*     Sat: $SW ,      ~
#IF SW
~      Xair: $Xair p.u.,     Knee: $Xknee p.u.,   Tdc: $Tdc sec
#ENDIF
  $NCW / Number of windings...
#IF CuL>0
 #IF View==0
#CASE YD1*Lead  {  $XA1 $G1 ~}  {  $XA1 $B1 ~}  {  $XA1 $C1 ~}
  #IF Ideal {~   $L1 /}{~   0.0 $L1 /}
#CASE YD2*Lead  {  $XA2 $G2 ~}  {  $XA2 $B2 ~}  {  $XA2 $C2 ~}
  #IF Ideal {~   $L12   $L2 /}{~   0.0 $L12   0.0 $L2 /}
 888 /
#CASE YD1*Lead  {  $XB1 $G1 /}  {  $XB1 $C1 /}  {  $XB1 $A1 /}
#CASE YD2*Lead  {  $XB2 $G2 /}  {  $XB2 $C2 /}  {  $XB2 $A2 /}
 888 /
#CASE YD1*Lead  {  $XC1 $G1 /}  {  $XC1 $A1 /}  {  $XC1 $B1 /}
#CASE YD2*Lead  {  $XC2 $G2 /}  {  $XC2 $A2 /}  {  $XC2 $B2 /}
 #ELSE
#CASE YD1*Lead  {  $X1(1) $G1 ~}  {  $X1(1) $N1(2) ~}  {  $X1(1) $N1(3) ~}
  #IF Ideal {~   $L1 /}{~   0.0 $L1 /}
#CASE YD2*Lead  {  $X2(1) $G2 ~}  {  $X2(1) $N2(2) ~}  {  $X2(1) $N2(3) ~}
  #IF Ideal {~   $L12   $L2 /}{~   0.0 $L12   0.0 $L2 /}
 888 /
#CASE YD1*Lead  {  $X1(2) $G1 /}  {  $X1(2) $N1(3) /}  {  $X1(2) $N1(1) /}
#CASE YD2*Lead  {  $X2(2) $G2 /}  {  $X2(2) $N2(3) /}  {  $X2(2) $N2(1) /}
 888 /
#CASE YD1*Lead  {  $X1(3) $G1 /}  {  $X1(3) $N1(1) /}  {  $X1(3) $N1(2) /}
#CASE YD2*Lead  {  $X2(3) $G2 /}  {  $X2(3) $N2(1) /}  {  $X2(3) $N2(2) /}
 #ENDIF
#ELSE
 #IF View==0
#CASE YD1*Lead  {  $A1 $G1 ~}  {  $A1 $B1 ~}  {  $A1 $C1 ~}
  #IF Ideal {~   $L1 /}{~   0.0 $L1 /}
#CASE YD2*Lead  {  $A2 $G2 ~}  {  $A2 $B2 ~}  {  $A2 $C2 ~}
  #IF Ideal {~   $L12   $L2 /}{~   0.0 $L12   0.0 $L2 /}
 888 /
#CASE YD1*Lead  {  $B1 $G1 /}  {  $B1 $C1 /}  {  $B1 $A1 /}
#CASE YD2*Lead  {  $B2 $G2 /}  {  $B2 $C2 /}  {  $B2 $A2 /}
 888 /
#CASE YD1*Lead  {  $C1 $G1 /}  {  $C1 $A1 /}  {  $C1 $B1 /}
#CASE YD2*Lead  {  $C2 $G2 /}  {  $C2 $A2 /}  {  $C2 $B2 /}
 #ELSE
#CASE YD1*Lead  {  $N1(1) $G1 ~}  {  $N1(1) $N1(2) ~}  {  $N1(1) $N1(3) ~}
  #IF Ideal {~   $L1 /}{~   0.0 $L1 /}
#CASE YD2*Lead  {  $N2(1) $G2 ~}  {  $N2(1) $N2(2) ~}  {  $N2(1) $N2(3) ~}
  #IF Ideal {~   $L12   $L2 /}{~   0.0 $L12   0.0 $L2 /}
 888 /
#CASE YD1*Lead  {  $N1(2) $G1 /}  {  $N1(2) $N1(3) /}  {  $N1(2) $N1(1) /}
#CASE YD2*Lead  {  $N2(2) $G2 /}  {  $N2(2) $N2(3) /}  {  $N2(2) $N2(1) /}
 888 /
#CASE YD1*Lead  {  $N1(3) $G1 /}  {  $N1(3) $N1(1) /}  {  $N1(3) $N1(2) /}
#CASE YD2*Lead  {  $N2(3) $G2 /}  {  $N2(3) $N2(1) /}  {  $N2(3) $N2(2) /}
 #ENDIF
#ENDIF
C
]]></segment>
        <segment name="Matrix-Fill" id="1392502608" classid="CoreSegment"><![CDATA[#IF CuL>0
 #IF View==0
  #IF YD1*Lead==0
   #CASE YD2*Lead {$XA1 $G1 $XA2 $G2} {$XA1 $G1 $XA2 $B2} {$XA1 $G1 $XA2 $C2}
   #CASE YD2*Lead {$XB1 $G1 $XB2 $G2} {$XB1 $G1 $XB2 $C2} {$XB1 $G1 $XC2 $B2}
   #CASE YD2*Lead {$XC1 $G1 $XC2 $G2} {$XC1 $G1 $XC2 $A2} {$XC1 $G1 $XB2 $A2}
  #ELSEIF YD1*Lead==1
   #CASE YD2*Lead {$XA1 $B1 $XA2 $G2} {$XA1 $B1 $XA2 $B2} {$XA1 $B1 $XA2 $C2}
   #CASE YD2*Lead {$XB1 $C1 $XB2 $G2} {$XB1 $C1 $XB2 $C2} {$XB1 $C1 $XC2 $B2}
   #CASE YD2*Lead {$XC1 $A1 $XC2 $G2} {$XC1 $A1 $XC2 $A2} {$XC1 $A1 $XB2 $A2}
  #ELSEIF YD1*Lead==2
   #CASE YD2*Lead {$XA1 $C1 $XA2 $G2} {$XA1 $C1 $XA2 $B2} {$XA1 $C1 $XA2 $C2}
   #CASE YD2*Lead {$XC1 $B1 $XB2 $G2} {$XC1 $B1 $XB2 $C2} {$XC1 $B1 $XC2 $B2}
   #CASE YD2*Lead {$XB1 $A1 $XC2 $G2} {$XB1 $A1 $XC2 $A2} {$XB1 $A1 $XB2 $A2}
  #ENDIF
 #ELSE
  #IF YD1*Lead==0
   #CASE YD2*Lead {$X1(1) $G1 $X2(1) $G2} {$X1(1) $G1 $X2(1) $N2(2)} {$X1(1) $G1 $X2(1) $N2(3)}
   #CASE YD2*Lead {$X1(2) $G1 $X2(2) $G2} {$X1(2) $G1 $X2(2) $N2(3)} {$X1(2) $G1 $X2(3) $N2(2)}
   #CASE YD2*Lead {$X1(3) $G1 $X2(3) $G2} {$X1(3) $G1 $X2(3) $N2(1)} {$X1(3) $G1 $X2(2) $N2(1)}
  #ELSEIF YD1*Lead==1
   #CASE YD2*Lead {$X1(1) $N1(2) $X2(1) $G2} {$X1(1) $N1(2) $X2(1) $N2(2)} {$X1(1) $N1(2) $X2(1) $N2(3)}
   #CASE YD2*Lead {$X1(2) $N1(3) $X2(2) $G2} {$X1(2) $N1(3) $X2(2) $N2(3)} {$X1(2) $N1(3) $X2(3) $N2(2)}
   #CASE YD2*Lead {$X1(3) $N1(1) $X2(3) $G2} {$X1(3) $N1(1) $X2(3) $N2(1)} {$X1(3) $N1(1) $X2(2) $N2(1)}
  #ELSEIF YD1*Lead==2
   #CASE YD2*Lead {$X1(1) $N1(3) $X2(1) $G2} {$X1(1) $N1(3) $X2(1) $N2(2)} {$X1(1) $N1(3) $X2(1) $N2(3)}
   #CASE YD2*Lead {$X1(3) $N1(2) $X2(2) $G2} {$X1(3) $N1(2) $X2(2) $N2(3)} {$X1(3) $N1(2) $X2(3) $N2(2)}
   #CASE YD2*Lead {$X1(2) $N1(1) $X2(3) $G2} {$X1(2) $N1(1) $X2(3) $N2(1)} {$X1(2) $N1(1) $X2(2) $N2(1)}
  #ENDIF
 #ENDIF
#ELSE
 #IF View==0
  #IF YD1*Lead==0
   #CASE YD2*Lead {$A1 $G1 $A2 $G2} {$A1 $G1 $A2 $B2} {$A1 $G1 $A2 $C2}
   #CASE YD2*Lead {$B1 $G1 $B2 $G2} {$B1 $G1 $B2 $C2} {$B1 $G1 $C2 $B2}
   #CASE YD2*Lead {$C1 $G1 $C2 $G2} {$C1 $G1 $C2 $A2} {$C1 $G1 $B2 $A2}
  #ELSEIF YD1*Lead==1
   #CASE YD2*Lead {$A1 $B1 $A2 $G2} {$A1 $B1 $A2 $B2} {$A1 $B1 $A2 $C2}
   #CASE YD2*Lead {$B1 $C1 $B2 $G2} {$B1 $C1 $B2 $C2} {$B1 $C1 $C2 $B2}
   #CASE YD2*Lead {$C1 $A1 $C2 $G2} {$C1 $A1 $C2 $A2} {$C1 $A1 $B2 $A2}
  #ELSEIF YD1*Lead==2
   #CASE YD2*Lead {$A1 $C1 $A2 $G2} {$A1 $C1 $A2 $B2} {$A1 $C1 $A2 $C2}
   #CASE YD2*Lead {$C1 $B1 $B2 $G2} {$C1 $B1 $B2 $C2} {$C1 $B1 $C2 $B2}
   #CASE YD2*Lead {$B1 $A1 $C2 $G2} {$B1 $A1 $C2 $A2} {$B1 $A1 $B2 $A2}
  #ENDIF
 #ELSE
  #IF YD1*Lead==0
   #CASE YD2*Lead {$N1(1) $G1 $N2(1) $G2} {$N1(1) $G1 $N2(1) $N2(2)} {$N1(1) $G1 $N2(1) $N2(3)}
   #CASE YD2*Lead {$N1(2) $G1 $N2(2) $G2} {$N1(2) $G1 $N2(2) $N2(3)} {$N1(2) $G1 $N2(3) $N2(2)}
   #CASE YD2*Lead {$N1(3) $G1 $N2(3) $G2} {$N1(3) $G1 $N2(3) $N2(1)} {$N1(3) $G1 $N2(2) $N2(1)}
  #ELSEIF YD1*Lead==1
   #CASE YD2*Lead {$N1(1) $N1(2) $N2(1) $G2} {$N1(1) $N1(2) $N2(1) $N2(2)} {$N1(1) $N1(2) $N2(1) $N2(3)}
   #CASE YD2*Lead {$N1(2) $N1(3) $N2(2) $G2} {$N1(2) $N1(3) $N2(2) $N2(3)} {$N1(2) $N1(3) $N2(3) $N2(2)}
   #CASE YD2*Lead {$N1(3) $N1(1) $N2(3) $G2} {$N1(3) $N1(1) $N2(3) $N2(1)} {$N1(3) $N1(1) $N2(2) $N2(1)}
  #ELSEIF YD1*Lead==2
   #CASE YD2*Lead {$N1(1) $N1(3) $N2(1) $G2} {$N1(1) $N1(3) $N2(1) $N2(2)} {$N1(1) $N1(3) $N2(1) $N2(3)}
   #CASE YD2*Lead {$N1(3) $N1(2) $N2(2) $G2} {$N1(3) $N1(2) $N2(2) $N2(3)} {$N1(3) $N1(2) $N2(3) $N2(2)}
   #CASE YD2*Lead {$N1(2) $N1(1) $N2(3) $G2} {$N1(2) $N1(1) $N2(3) $N2(1)} {$N1(2) $N1(1) $N2(2) $N2(1)}
  #ENDIF
 #ENDIF
#ENDIF]]></segment>
        <segment name="Dsdyn" id="1494753451" classid="CoreSegment"><![CDATA[!  TRANSFORMER SATURATION SUBROUTINE
#IF Tap
 #STORAGE STOR:36
 #IF SAT==TAP
  #LOCAL REAL RVD1_1
      RVD1_1 = $TapI
      IF (RVD1_1 .LT. 1.0E-8) RVD1_1 = 1.0
 #ENDIF
#ELSE
 #STORAGE STOR:21
#ENDIF
#SUBROUTINE TSAT21 Transformer Saturation Subroutine
#LOCAL REAL X_KNEE
#If Txk>0
      IF (TIME.GT.$Txk) THEN
         X_KNEE = $Xknee
      ELSE
         X_KNEE = -$Xknee
      ENDIF
#ELSE
      X_KNEE = $Xknee
#ENDIF
#LOCAL REAL TURNS_V
#IF SAT==1
      TURNS_V = $V_1
#ELSE
      TURNS_V = $V_2
#ENDIF
#IF SAT==TAP
     + * RVD1_1
#ENDIF
      CALL TSAT21(~
#IF CuL>0
 #IF View==0
  #IF SAT==1
   #CASE YD1 {~$XA1,$G1, $XB1,$G1, $XC1,$G1,} {~$XA1,$B1, $XB1,$C1, $XC1,$A1,}
  #ELSE
   #CASE YD2 {~$XA2,$G2, $XB2,$G2, $XC2,$G2,} {~$XA2,$B2, $XB2,$C2, $XC2,$A2,}
  #ENDIF
 #ELSE
  #IF SAT==1
   #CASE YD1 {~$X1(1),$G1, $X1(2),$G1, $X1(3),$G1,} {~$X1(1),$N1(2), $X1(2),$N1(3), $X1(3),$N1(1),}
  #ELSE
   #CASE YD2 {~$X2(1),$G2, $X2(2),$G2, $X2(3),$G2,} {~$X2(1),$N2(2), $X2(2),$N2(3), $X2(3),$N2(1),}
  #ENDIF
 #ENDIF
#ELSE
 #IF View==0
  #IF SAT==1
   #CASE YD1 {~$A1,$G1, $B1,$G1, $C1,$G1,} {~$A1,$B1, $B1,$C1, $C1,$A1,}
  #ELSE
   #CASE YD2 {~$A2,$G2, $B2,$G2, $C2,$G2,} {~$A2,$B2, $B2,$C2, $C2,$A2,}
  #ENDIF
 #ELSE
  #IF SAT==1
   #CASE YD1 {~$N1(1),$G1, $N1(2),$G1, $N1(3),$G1,} {~$N1(1),$N1(2), $N1(2),$N1(3), $N1(3),$N1(1),}
  #ELSE
   #CASE YD2 {~$N2(1),$G2, $N2(2),$G2, $N2(3),$G2,} {~$N2(1),$N2(2), $N2(2),$N2(3), $N2(3),$N2(1),}
  #ENDIF
 #ENDIF
#ENDIF
     +$SS,$MVA,TURNS_V,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
#IF (SAT==1 ? YD1 : YD2) == 1
#OUTPUT REAL IMAB  {-STOR(NEXC-21+17)}
#OUTPUT REAL IMBC  {-STOR(NEXC-21+18)}
#OUTPUT REAL IMCA  {-STOR(NEXC-21+19)}
#OUTPUT REAL FLXAB {STOR(NEXC-21+11)}
#OUTPUT REAL FLXBC {STOR(NEXC-21+13)}
#OUTPUT REAL FLXCA {STOR(NEXC-21+15)}
#ELSE
#OUTPUT REAL IMA   {-STOR(NEXC-21+17)}
#OUTPUT REAL IMB   {-STOR(NEXC-21+18)}
#OUTPUT REAL IMC   {-STOR(NEXC-21+19)}
#OUTPUT REAL FLXA  {STOR(NEXC-21+11)}
#OUTPUT REAL FLXB  {STOR(NEXC-21+13)}
#OUTPUT REAL FLXC  {STOR(NEXC-21+15)}
#ENDIF
#IF Tap
      CALL TRTAP5($#[1], $Tap, $SS, $TapI)
      CALL TRTAP5($#[2], $Tap, $SS, $TapI)
      CALL TRTAP5($#[3], $Tap, $SS, $TapI)
#ENDIF
!
]]></segment>
        <segment name="Dsout" id="1812385718" classid="CoreSegment"><![CDATA[#IF YD1
#  IF Lead==1
#OUTPUT REAL IAB1 {CDCTR(1,$#[1])}
#OUTPUT REAL IBC1 {CDCTR(1,$#[2])}
#OUTPUT REAL ICA1 {CDCTR(1,$#[3])}
#OUTPUT REAL ILA1 {CDCTR(1,$#[1])-CDCTR(1,$#[3])}
#OUTPUT REAL ILB1 {CDCTR(1,$#[2])-CDCTR(1,$#[1])}
#OUTPUT REAL ILC1 {CDCTR(1,$#[3])-CDCTR(1,$#[2])}
#  ELSE
#OUTPUT REAL IAB1 {-CDCTR(1,$#[2])}
#OUTPUT REAL IBC1 {-CDCTR(1,$#[3])}
#OUTPUT REAL ICA1 {-CDCTR(1,$#[1])}
#OUTPUT REAL ILA1 {CDCTR(1,$#[1])-CDCTR(1,$#[2])}
#OUTPUT REAL ILB1 {CDCTR(1,$#[2])-CDCTR(1,$#[3])}
#OUTPUT REAL ILC1 {CDCTR(1,$#[3])-CDCTR(1,$#[1])}
#  ENDIF
#ELSE
#OUTPUT REAL ILA1 {CDCTR(1,$#[1])}
#OUTPUT REAL ILB1 {CDCTR(1,$#[2])}
#OUTPUT REAL ILC1 {CDCTR(1,$#[3])}
#ENDIF
#IF YD2
#  IF Lead==1
#OUTPUT REAL IAB2 {CDCTR(2,$#[1])}
#OUTPUT REAL IBC2 {CDCTR(2,$#[2])}
#OUTPUT REAL ICA2 {CDCTR(2,$#[3])}
#OUTPUT REAL ILA2 {CDCTR(2,$#[1])-CDCTR(2,$#[3])}
#OUTPUT REAL ILB2 {CDCTR(2,$#[2])-CDCTR(2,$#[1])}
#OUTPUT REAL ILC2 {CDCTR(2,$#[3])-CDCTR(2,$#[2])}
#  ELSE
#OUTPUT REAL IAB2 {-CDCTR(2,$#[2])}
#OUTPUT REAL IBC2 {-CDCTR(2,$#[3])}
#OUTPUT REAL ICA2 {-CDCTR(2,$#[1])}
#OUTPUT REAL ILA2 {CDCTR(2,$#[1])-CDCTR(2,$#[2])}
#OUTPUT REAL ILB2 {CDCTR(2,$#[2])-CDCTR(2,$#[3])}
#OUTPUT REAL ILC2 {CDCTR(2,$#[3])-CDCTR(2,$#[1])}
#  END
#ELSE
#OUTPUT REAL ILA2 {CDCTR(2,$#[1])}
#OUTPUT REAL ILB2 {CDCTR(2,$#[2])}
#OUTPUT REAL ILC2 {CDCTR(2,$#[3])}
#ENDIF
]]></segment>
        <segment name="Fortran" id="459503400" classid="CoreSegment"><![CDATA[#STORAGE REAL:6
#LOCAL REAL OLD_CCIN_a1
#LOCAL REAL OLD_CCIN_b1
#LOCAL REAL OLD_CCIN_c1
#LOCAL REAL OLD_CCIN_a2
#LOCAL REAL OLD_CCIN_b2
#LOCAL REAL OLD_CCIN_c2

#LOCAL REAL NEW_CCIN_a1
#LOCAL REAL NEW_CCIN_b1
#LOCAL REAL NEW_CCIN_c1
#LOCAL REAL NEW_CCIN_a2
#LOCAL REAL NEW_CCIN_b2
#LOCAL REAL NEW_CCIN_c2

#LOCAL REAL IMKa_OLD
#LOCAL REAL IMKb_OLD
#LOCAL REAL IMKc_OLD
#LOCAL REAL IKMa_OLD
#LOCAL REAL IKMb_OLD
#LOCAL REAL IKMc_OLD


#LOCAL REAL VDC_A1
#LOCAL REAL VDC_B1
#LOCAL REAL VDC_C1
#LOCAL REAL VDC_na1
#LOCAL REAL VDC_nb1
#LOCAL REAL VDC_nc1

#LOCAL REAL VDC_N11
#LOCAL REAL VDC_N12
#LOCAL REAL VDC_N13
#LOCAL REAL VDC_NN11
#LOCAL REAL VDC_NN12
#LOCAL REAL VDC_NN13

#LOCAL REAL IZom 
#LOCAL REAL IZo 
#LOCAL REAL Scl1 

      IZo = 1.0/(($Xl*$V1*$V1)/(2.0*$Tmva*TWO_PI*$f*DELT))
      Scl1 = $scl-1
      IZom = Scl1*IZo

#IF View==0 
! Recall current injections from the last time step
      OLD_CCIN_a1 = STORF(NSTORF+0)
      OLD_CCIN_b1 = STORF(NSTORF+1)
      OLD_CCIN_c1 = STORF(NSTORF+2)
      OLD_CCIN_a2 = STORF(NSTORF+3)
      OLD_CCIN_b2 = STORF(NSTORF+4)
      OLD_CCIN_c2 = STORF(NSTORF+5)
	  
      VDC_A1 = VDC($A1,$SS)
      VDC_B1 = VDC($B1,$SS)
      VDC_C1 = VDC($C1,$SS)
      VDC_na1 = VDC($na1,$SS)
      VDC_nb1 = VDC($nb1,$SS)
      VDC_nc1 = VDC($nc1,$SS)

	  
      CALL TRANINJECT(VDC_A1,VDC_B1,VDC_C1,VDC_na1,VDC_nb1,VDC_nc1,IMKa_OLD,IMKb_OLD,IMKc_OLD,IKMa_OLD,IKMb_OLD,IKMc_OLD,OLD_CCIN_a1,OLD_CCIN_b1,OLD_CCIN_c1,OLD_CCIN_a2,OLD_CCIN_b2,OLD_CCIN_c2,IZo,Scl1,NEW_CCIN_a1,NEW_CCIN_b1,NEW_CCIN_c1,NEW_CCIN_a2,NEW_CCIN_b2,NEW_CCIN_c2)
! Compute the branch currents from the last time step
      

! Put current injections into the EMTDC main program using CCIN
      CCIN($A1, $SS) = CCIN($A1, $SS) + NEW_CCIN_a2      
      CCIN($B1, $SS) = CCIN($B1, $SS) + NEW_CCIN_b2   
      CCIN($C1, $SS) = CCIN($C1, $SS) + NEW_CCIN_c2   
      CCIN($na1, $SS) = CCIN($na1, $SS) + NEW_CCIN_a1     
      CCIN($nb1, $SS) = CCIN($nb1, $SS) + NEW_CCIN_b1   
      CCIN($nc1, $SS) = CCIN($nc1, $SS) + NEW_CCIN_c1   

! Ensure main program records CCIN current injections at these nodes
      IF ( TIMEZERO ) THEN
         ENABCCIN($A1, $SS) = .TRUE.
         ENABCCIN($B1, $SS) = .TRUE.
         ENABCCIN($C1, $SS) = .TRUE.
         ENABCCIN($na1, $SS) = .TRUE.
         ENABCCIN($nb1, $SS) = .TRUE.
         ENABCCIN($nc1, $SS) = .TRUE.
      ENDIF

         GGIN($A1,$SS) = GGIN($A1,$SS) + IZo
         GGIN($B1,$SS) = GGIN($B1,$SS) + IZo
         GGIN($C1,$SS) = GGIN($C1,$SS) + IZo
         GGIN($na1,$SS) = GGIN($na1,$SS) + IZo + IZom
         GGIN($nb1,$SS) = GGIN($nb1,$SS) + IZo + IZom
         GGIN($nc1,$SS) = GGIN($nc1,$SS) + IZo + IZom
      

! Save current injections for use in the next time step to compute the branch currents
      STORF(NSTORF+0) = VDC($A1, $SS)*IZo + IMKa_OLD
      STORF(NSTORF+1) = VDC($B1, $SS)*IZo + IMKb_OLD
      STORF(NSTORF+2) = VDC($C1, $SS)*IZo + IMKc_OLD
      STORF(NSTORF+3) = VDC($na1, $SS)*IZo + IKMa_OLD 
      STORF(NSTORF+4) = VDC($nb1, $SS)*IZo + IKMb_OLD
      STORF(NSTORF+5) = VDC($nc1, $SS)*IZo + IKMc_OLD
      NSTORF = NSTORF + 6

#ELSE
! Recall current injections from the last time step
      OLD_CCIN_a1 = STORF(NSTORF+0)
      OLD_CCIN_b1 = STORF(NSTORF+1)
      OLD_CCIN_c1 = STORF(NSTORF+2)
      OLD_CCIN_a2 = STORF(NSTORF+3)
      OLD_CCIN_b2 = STORF(NSTORF+4)
      OLD_CCIN_c2 = STORF(NSTORF+5)
	  
	  VDC_N11 = VDC($N1(1),$SS)
      VDC_N12 = VDC($N1(2),$SS)
      VDC_N13 = VDC($N1(3),$SS)
      VDC_NN11 = VDC($NN1(1),$SS)
      VDC_NN12 = VDC($NN1(2),$SS)
      VDC_NN13 = VDC($NN1(3),$SS)
	  
	  
	  CALL TRANINJECT2(VDC_N11,VDC_N12,VDC_N13,VDC_NN11,VDC_NN12,VDC_NN13,IMKa_OLD,IMKb_OLD,IMKc_OLD,IKMa_OLD,IKMb_OLD,IKMc_OLD,OLD_CCIN_a1,OLD_CCIN_b1,OLD_CCIN_c1,OLD_CCIN_a2,OLD_CCIN_b2,OLD_CCIN_c2,IZo,Scl1,NEW_CCIN_a1,NEW_CCIN_b1,NEW_CCIN_c1,NEW_CCIN_a2,NEW_CCIN_b2,NEW_CCIN_c2)
	  



! Put current injections into the EMTDC main program using CCIN
      CCIN($N1(1), $SS) = CCIN($N1(1), $SS) + NEW_CCIN_a2      
      CCIN($N1(2), $SS) = CCIN($N1(2), $SS) + NEW_CCIN_b2   
      CCIN($N1(3), $SS) = CCIN($N1(3), $SS) + NEW_CCIN_c2   
      CCIN($NN1(1), $SS) = CCIN($NN1(1), $SS) + NEW_CCIN_a1     
      CCIN($NN1(2), $SS) = CCIN($NN1(2), $SS) + NEW_CCIN_b1   
      CCIN($NN1(3), $SS) = CCIN($NN1(3), $SS) + NEW_CCIN_c1   

! Ensure main program records CCIN current injections at these nodes
      IF ( TIMEZERO ) THEN
         ENABCCIN($N1(1), $SS) = .TRUE.
         ENABCCIN($N1(2), $SS) = .TRUE.
         ENABCCIN($N1(3), $SS) = .TRUE.
         ENABCCIN($NN1(1), $SS) = .TRUE.
         ENABCCIN($NN1(2), $SS) = .TRUE.
         ENABCCIN($NN1(3), $SS) = .TRUE.
      ENDIF

         GGIN($N1(1),$SS) = GGIN($N1(1),$SS) + IZo
         GGIN($N1(2),$SS) = GGIN($N1(2),$SS) + IZo
         GGIN($N1(3),$SS) = GGIN($N1(3),$SS) + IZo
         GGIN($NN1(1),$SS) = GGIN($NN1(1),$SS) + IZo + IZom
         GGIN($NN1(2),$SS) = GGIN($NN1(2),$SS) + IZo + IZom
         GGIN($NN1(3),$SS) = GGIN($NN1(3),$SS) + IZo + IZom
      

! Save current injections for use in the next time step to compute the branch currents
      STORF(NSTORF+0) = VDC($N1(1), $SS)*IZo + IMKa_OLD
      STORF(NSTORF+1) = VDC($N1(2), $SS)*IZo + IMKb_OLD
      STORF(NSTORF+2) = VDC($N1(3), $SS)*IZo + IMKc_OLD
      STORF(NSTORF+3) = VDC($NN1(1), $SS)*IZo + IKMa_OLD 
      STORF(NSTORF+4) = VDC($NN1(2), $SS)*IZo + IKMb_OLD
      STORF(NSTORF+5) = VDC($NN1(3), $SS)*IZo + IKMc_OLD
      NSTORF = NSTORF + 6
#ENDIF]]></segment>
        <segment name="FlyBy" id="1454229493" classid="CoreSegment"><![CDATA[3-phase bank of 1-phase 2-winding transformers
:TapI
Tap setting
:A1
Phase A - Winding 1
:B1
Phase B - Winding 1
:C1
Phase C - Winding 1
:A2
Phase A - Winding 2
:B2
Phase B - Winding 2
:C2
Phase C - Winding 2
:G1
Neutral - Winding 1
:G2
Neutral - Winding 2
:N1
Winding 1 terminals
:N2
Winding 2 terminals
]]></segment>
      </script>
      <graphics size="4">
        <paramlist />
        <Port id="664043159" classid="Port" x="-18" y="36">
          <paramlist>
            <param name="name" value="G1" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View!=0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1404222059" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="TapI" />
            <param name="internal" value="false" />
            <param name="cond" value="(Tap)&amp;&amp;(View!=0)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1144403256" classid="Port" x="-18" y="-72">
          <paramlist>
            <param name="name" value="TapI" />
            <param name="internal" value="false" />
            <param name="cond" value="(Tap)&amp;&amp;(View==0)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="882484929" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="G2" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View!=0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="765502695" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="G2" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD2==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="3" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="932930291" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="G1" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD1==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="3" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2024738686" classid="Port" x="-18" y="72">
          <paramlist>
            <param name="name" value="G1" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1777039242" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="X2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1126201569" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="X1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="360847751" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="X1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="106799656" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="X2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="107431654" classid="Port" x="-36" y="-36">
          <paramlist>
            <param name="name" value="XA1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1213231735" classid="Port" x="-36" y="36">
          <paramlist>
            <param name="name" value="XC1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1646797137" classid="Port" x="-36" y="-36">
          <paramlist>
            <param name="name" value="XA1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1157365936" classid="Port" x="-36" y="36">
          <paramlist>
            <param name="name" value="XC1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2133586859" classid="Port" x="72" y="-36">
          <paramlist>
            <param name="name" value="XA2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="742976007" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="XB2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="755490931" classid="Port" x="72" y="36">
          <paramlist>
            <param name="name" value="XC2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1301759673" classid="Port" x="72" y="36">
          <paramlist>
            <param name="name" value="XC2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="885617640" classid="Port" x="72" y="-36">
          <paramlist>
            <param name="name" value="XA2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1100321033" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="XB2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1992528938" classid="Port" x="36" y="72">
          <paramlist>
            <param name="name" value="G2" />
            <param name="internal" value="false" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="724030950" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="C1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==1||CuL&lt;=0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1888858137" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="C1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==0)&amp;&amp;(CuL&gt;0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1091741310" classid="Port" x="90" y="36">
          <paramlist>
            <param name="name" value="C2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1108348495" classid="Port" x="90" y="0">
          <paramlist>
            <param name="name" value="B2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1578934698" classid="Port" x="90" y="-36">
          <paramlist>
            <param name="name" value="A2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1414812538" classid="Port" x="-54" y="-36">
          <paramlist>
            <param name="name" value="A1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==0)&amp;&amp;(CuL&gt;0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="977986952" classid="Port" x="-54" y="-36">
          <paramlist>
            <param name="name" value="A1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==1||CuL&lt;=0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1079554001" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="N1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(YD1==1||CuL&lt;=0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="548854072" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="N2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(YD2==1||CuL&lt;=0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1275546026" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="N1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(YD1==0)&amp;&amp;(CuL&gt;0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1797868628" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="N2" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)&amp;&amp;(YD2==0)&amp;&amp;(CuL&gt;0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="503248674" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="XB1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="498036722" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="XB1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(CuL&gt;0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1123238653" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="B1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==1||CuL&lt;=0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1870287924" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="B1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)&amp;&amp;(YD1==0)&amp;&amp;(CuL&gt;0.0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="1" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1597643669" classid="Port" x="-36" y="-72">
          <paramlist>
            <param name="name" value="scl" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="678859236" classid="Port" x="-72" y="-36">
          <paramlist>
            <param name="name" value="na1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1675941448" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="nb1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1511351299" classid="Port" x="-72" y="36">
          <paramlist>
            <param name="name" value="nc1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1628048021" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="scl" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="580992518" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="NN1" />
            <param name="internal" value="false" />
            <param name="cond" value="(View!=0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Ellipse" id="415068776" x="-40" y="-18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1121083438" x="90" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="771710064" x="90" y="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1909838045" x="90" y="36">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1683132755" x="-4" y="-5">
          <vertex x="0" y="0" />
          <vertex x="0" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="866252607" x="22" y="-5">
          <vertex x="0" y="0" />
          <vertex x="-18" y="-11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="979103052" x="22" y="-5">
          <vertex x="0" y="0" />
          <vertex x="0" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1512045765" x="40" y="-16">
          <vertex x="0" y="0" />
          <vertex x="18" y="32" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1647522717" x="58" y="16">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1852742730" x="22" y="16">
          <vertex x="0" y="0" />
          <vertex x="18" y="-32" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2050210690" x="-4" y="16">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="153974872" x="-40" y="16">
          <vertex x="0" y="0" />
          <vertex x="18" y="-32" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1632902685" x="-22" y="-16">
          <vertex x="0" y="0" />
          <vertex x="18" y="32" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1083138753" x="-18" y="49">
          <vertex x="0" y="0" />
          <vertex x="0" y="23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1425717550" x="36" y="49">
          <vertex x="0" y="0" />
          <vertex x="0" y="23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1131397206" x="-4" y="-5">
          <vertex x="0" y="0" />
          <vertex x="-18" y="-11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="117512976" x="-4" y="-5">
          <vertex x="0" y="0" />
          <vertex x="18" y="-11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2088583552" x="-24" y="23">
          <vertex x="0" y="0" />
          <vertex x="3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1769417660" x="-24" y="23">
          <vertex x="0" y="0" />
          <vertex x="-3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2005237406" x="-24" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="83078346" x="-24" y="20">
          <vertex x="0" y="0" />
          <vertex x="3" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="968074970" x="-27" y="27">
          <vertex x="0" y="0" />
          <vertex x="3" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="691790496" x="-21" y="27">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1993308516" x="3" y="27">
          <vertex x="0" y="0" />
          <vertex x="3" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="294589060" x="9" y="27">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1765314953" x="6" y="20">
          <vertex x="0" y="0" />
          <vertex x="3" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1818535487" x="6" y="23">
          <vertex x="0" y="0" />
          <vertex x="-3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1296839173" x="6" y="23">
          <vertex x="0" y="0" />
          <vertex x="3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1101813315" x="6" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1252651104" x="-15" y="-18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="854145813" x="21" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="623149407" x="-53" y="0">
          <vertex x="0" y="0" />
          <vertex x="12" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="681679217" x="-46" y="3">
          <vertex x="0" y="0" />
          <vertex x="4" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1713104170" x="-49" y="3">
          <vertex x="0" y="0" />
          <vertex x="4" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="544678699" x="-52" y="3">
          <vertex x="0" y="0" />
          <vertex x="4" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1740388642" x="28" y="3">
          <vertex x="0" y="0" />
          <vertex x="5" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="550443663" x="22" y="3">
          <vertex x="0" y="0" />
          <vertex x="5" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1892098709" x="25" y="3">
          <vertex x="0" y="0" />
          <vertex x="5" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1044849480" x="-18" y="16">
          <vertex x="0" y="0" />
          <vertex x="0" y="20" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="192452994" x="-7" y="-18" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-450" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="702301396" x="-19" y="-9" w="9" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-270" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1156395075" x="-7" y="-9" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-450" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="54611084" x="-3" y="0">
          <vertex x="0" y="0" />
          <vertex x="39" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2096085847" x="-16" y="27">
          <vertex x="0" y="0" />
          <vertex x="3" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="564647322" x="-10" y="27">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1491790564" x="-13" y="21">
          <vertex x="0" y="0" />
          <vertex x="3" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1156106850" x="-13" y="23">
          <vertex x="0" y="0" />
          <vertex x="-3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1516868393" x="-13" y="23">
          <vertex x="0" y="0" />
          <vertex x="3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="364364274" x="-13" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="933603115" x="-7" y="27">
          <vertex x="0" y="0" />
          <vertex x="3" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="265605281" x="-4" y="21">
          <vertex x="0" y="0" />
          <vertex x="3" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="775912429" x="-1" y="27">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="661899381" x="-4" y="23">
          <vertex x="0" y="0" />
          <vertex x="-3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="132719588" x="0" y="18">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1993700263" x="-4" y="23">
          <vertex x="0" y="0" />
          <vertex x="3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1887624578" x="0" y="18">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="934297552" x="-19" y="-18" w="9" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-270" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="822660528" x="-18" y="18">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="731272905" x="-4" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="251584571" x="-10" y="24">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1471182748" x="-7" y="0" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-450" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="565963404" x="-15" y="18">
          <vertex x="0" y="0" />
          <vertex x="-3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD1==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1640732236" x="-19" y="9" w="9" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-270" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1725649554" x="-7" y="9" w="8" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-450" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1083933242" x="-19" y="0" w="9" h="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="-270" />
            <param name="sweep" value="-180" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2080535699" x="0" y="18">
          <vertex x="0" y="0" />
          <vertex x="-3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1912382562" x="-71" y="0">
          <vertex x="0" y="0" />
          <vertex x="56" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1387696496" x="-9" y="-12">
          <vertex x="0" y="0" />
          <vertex x="2" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2097583287" x="-12" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="805003932" x="-21" y="19">
          <vertex x="0" y="0" />
          <vertex x="14" y="-41" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="511596966" x="-24" y="-12">
          <vertex x="0" y="0" />
          <vertex x="-1" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="362813771" x="-21" y="-13">
          <vertex x="0" y="0" />
          <vertex x="-4" y="-9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1206586788" x="-12" y="19">
          <vertex x="0" y="0" />
          <vertex x="-13" y="-41" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1290198024" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="12" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View!=0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="511236226" x="-42" y="-18">
          <vertex x="0" y="0" />
          <vertex x="23" y="17" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1662090241" x="-42" y="-18">
          <vertex x="0" y="0" />
          <vertex x="27" y="14" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(tap!=0)&amp;&amp;(View==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1978128054" x="-18" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Tap!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1770266133" x="-23" y="-59">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Tap!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="446811948" x="-18" y="-54">
          <vertex x="0" y="0" />
          <vertex x="6" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Tap!=0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="238689333" x="-54" y="-54" w="126" h="104">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1801220072" x="22" y="-5">
          <vertex x="0" y="0" />
          <vertex x="18" y="-11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(YD2==0)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1261967244" x="81" y="-37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1959773861" x="81" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="848053075" x="81" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1504770874" x="40" y="47">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="%V2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1119611635" x="58" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="#2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="55713786" x="-22" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="#1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1353626736" x="-22" y="46">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="%V1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1736106166" x="7" y="-23">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="%Tmva" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1210987738" x="-25" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==1)" />
            <param name="text" value="#1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="155046441" x="6" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==1)" />
            <param name="text" value="#2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1241497691" x="-24" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==2)" />
            <param name="text" value="#1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="828718710" x="7" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==2)" />
            <param name="text" value="#2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1957272284" x="32" y="-35">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View!=0)&amp;&amp;(Dtls==1)" />
            <param name="text" value="%Tmva" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="313397679" x="34" y="-20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View!=0)&amp;&amp;(Dtls==1)" />
            <param name="text" value="%V1 / %V2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2003914212" x="-7" y="-57">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(Tap!=0)&amp;&amp;(View==0)" />
            <param name="text" value="Tap" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1237350502" x="-36" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1361235377" x="-46" y="-60">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="scl" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1997932342" x="-72" y="-36">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="574612334" x="-62" y="-40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="138377302" x="-72" y="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="868025587" x="-63" y="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1528595752" x="-72" y="36">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="623103077" x="-62" y="32">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="991128414" x="21" y="-42">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="(View==0)" />
            <param name="text" value="scalar model" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="67979451" x="-18" y="-37">
          <vertex x="0" y="0" />
          <vertex x="0" y="20" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="863300916" x="-1" y="-18">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="537876225" x="-17" y="-18">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="View==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="778016361" x="-71" y="0">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2123265207" x="-23" y="12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==2)" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1301446843" x="-24" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==1)" />
            <param name="text" value="s" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="483898899" x="-18" y="-30">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="(View==2)" />
            <param name="text" value="Scl" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="SCRSet" group="" url="" version="" build="" crc="75113752" instances="0" key="" view="false" date="0" id="1235755133">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="true" min="0" max="0">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
            <vis />
          </parameter>
          <parameter desc="SCR" name="SCR" group="" unit="" min="1" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="X_RSYS" name="X_RSYS" group="" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="X_RFAULT" name="X_RFAULT" group="" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[3]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="VSOURCE" name="VSOURCE" group="" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[220]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="PWINFARM" name="PWINFARM" group="" unit="" min="1" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="NTURBINE" name="NTURBINE" group="" unit="" min="1" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Freq" name="Freq" group="" unit="" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <vis />
          </parameter>
          <parameter desc="DipSelect" name="DipSelect" group="" unit="" min="0" max="1" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="RSYS" x="18" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="XFAULT" x="-18" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="RFAULT" x="18" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="XSYS" x="-18" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-36" y="-36" width="72" height="72" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-18" y1="-54" x2="-18" y2="-37" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="18" y1="-54" x2="18" y2="-37" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-18" y1="54" x2="-18" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="18" y1="54" x2="18" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="3" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SCRSet]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="442583672" classid="CoreSegment"><![CDATA[!X,R VALUE CONTORL
#LOCAL REAL ZSYS
#LOCAL REAL UDIP
#LOCAL REAL ZFAULT  
if ($DipSelect == 0) then
UDIP     = 0.01
end if
if ($DipSelect == 1) then
UDIP     = 0.2
end if
if ($DipSelect == 2) then
UDIP     = 0.4
end if
if ($DipSelect == 3) then
UDIP     = 0.6
end if
if ($DipSelect == 4) then
UDIP     = 0.8
end if

UDIP     = $DipSelect
ZSYS  = ($VSOURCE*$VSOURCE)/($SCR*$PWINFARM*$NTURBINE)
$RSYS = ZSYS/SQRT(1+$X_RSYS*$X_RSYS)
$XSYS = ($RSYS * $X_RSYS)/(2 * 3.141592 * $Freq)

ZFAULT  = ZSYS*UDIP/(1-UDIP)
$RFAULT = ZFAULT  /SQRT(1+$X_RFAULT*$X_RFAULT)
$XFAULT = $RFAULT *($X_RFAULT)/(2*3.141592*$Freq)]]></segment>
        <segment name="Branch" id="1491636657" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1524783739" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics size="4">
        <paramlist />
        <Port id="867463690" classid="Port" x="18" y="54">
          <paramlist>
            <param name="name" value="RSYS" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1256794889" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="XFAULT" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1884143788" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="RFAULT" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2010802843" classid="Port" x="-18" y="54">
          <paramlist>
            <param name="name" value="XSYS" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1777146447" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1700735442" x="-18" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="17" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1688051206" x="18" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="17" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="318392633" x="-18" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1135645690" x="18" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="834650091" x="3" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SCRSet" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Envision_PCS" group="" url="" version="" build="" crc="84220764" instances="0" key="" view="false" date="1747705772" id="1613149645">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="true" min="0" max="0">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
            <vis />
          </parameter>
          <parameter desc="PCS_N" name="PCS_N" group="" unit="" min="1" max="200" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
            <vis />
          </parameter>
          <parameter name="RatePower" desc="RatePower" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="MW" min="0" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="PowerLimRatio" desc="PowerLimRatio" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="0" max="1">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="PQCmd" x="-72" y="0" dim="2" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="Esig" x="72" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="PCSFbk" x="0" y="-72" dim="4" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="2" y="23" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[N=$PCS_N]]></text>
        <line x1="-54" y1="-1" x2="-72" y2="-1" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="1" y="8" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PCS]]></text>
        <text x="1" y="-13" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Envision]]></text>
        <line x1="72" y1="0" x2="54" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <rect x="-53" y="-53" width="107" height="107" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="0" y1="-72" x2="0" y2="-54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-59" y1="4" x2="-54" y2="-1" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-59" y1="-6" x2="-54" y2="-1" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-67" x2="0" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-67" x2="0" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
          <param name="show_terminals" value="0" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" defn="master:pin" id="456683379" x="576" y="486" w="12" h="12" z="0" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="1690598843" x="576" y="486" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="34156936" x="666" y="558" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="655238408" x="648" y="504" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="263875808" x="612" y="504" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1724960522" x="648" y="558" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="284895362" x="648" y="540" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:capacitor" id="523209545" x="648" y="504" w="34" h="64" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="446.4 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="353086572" x="612" y="540" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="7164304" x="612" y="558" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1134520568" x="630" y="558" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1098525539" x="630" y="504" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:capacitor" id="141632074" x="612" y="504" w="34" h="64" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="446.4 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="12529974" x="594" y="504" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="677155351" x="594" y="558" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1271309853" x="576" y="558" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="642375929" x="576" y="558" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2130665408" x="576" y="504" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="249606800" x="612" y="432" w="80" h="44" z="0" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:capacitor" id="1486549993" x="576" y="504" w="34" h="64" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="446.4 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1312625289" x="414" y="2142" w="69" h="40" z="1640" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PWMCmd" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663399" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="123941340" x="666" y="1386" w="72" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PowerCmd2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1604537205" x="666" y="1368" w="72" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PowerCmd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datamerge" id="105175580" x="1674" y="2574" w="27" h="62" z="1150" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datamerge" id="1046184924" x="1674" y="2790" w="27" h="62" z="1160" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="2122808190" x="1152" y="2700" w="44" h="25" z="1590" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="589267990" x="1152" y="2664" w="44" h="25" z="1260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1518986846" x="1476" y="2682" w="54" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SumIGrid" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="516262855" x="1440" y="2682" w="80" h="63" z="940" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1000231642" x="1440" y="2718" w="36" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IaGrid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="471879258" x="1404" y="2682" w="44" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IaGrid2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1128265708" x="900" y="162" w="36" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Uref2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2049339727" x="1008" y="162" w="62" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWMEnb2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1215755628" x="1080" y="162" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1100435232" x="1080" y="288" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="745584333" x="612" y="306" w="41" h="154" z="2070" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="lsc_MainFilterContactorCmd" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e9 [ohm]" />
            <param name="RON" value="0 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="572854755" x="1080" y="1206" w="64" h="40" z="1960" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="FilterVab" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663424" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1456558236" x="1080" y="1224" w="64" h="40" z="1950" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="FilterVbc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663423" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1190033182" x="540" y="2664" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="703770961" x="504" y="2700" w="48" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="953095056" x="468" y="2664" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Va_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="417426531" x="414" y="2682" w="60" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1554145396" x="864" y="2376" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VDC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="290128590" x="648" y="2430" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VDC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1838155790" x="864" y="2430" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VDC2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1067590675" x="1314" y="162" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1294147851" x="1314" y="252" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" defn="master:voltmeter" id="960668246" x="1314" y="216" w="36" h="44" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="VDC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="869475752" x="450" y="1926" w="44" h="25" z="1760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1709879093" x="342" y="1908" w="44" h="25" z="1800" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="601515652" x="342" y="1800" w="44" h="25" z="1940" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1268449076" x="342" y="1836" w="44" h="25" z="1900" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="2017626002" x="342" y="1872" w="44" h="25" z="1850" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1095487719" x="450" y="1890" w="44" h="25" z="1810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1986669924" x="450" y="1854" w="44" h="25" z="1860" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="379690563" x="450" y="1818" w="44" h="25" z="1910" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1883505569" x="1278" y="2664" w="44" h="25" z="1620" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="270346425" x="108" y="1800" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="988970333" x="108" y="1800" w="26" h="46" z="1220" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="10" />
            <param name="Index" value="9" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="631867907" x="1674" y="2556" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PowerCmd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="515618656" x="1674" y="2772" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PowerCmd2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1570179226" x="468" y="2790" w="36" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Uref2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="321755530" x="432" y="2808" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="lineUc2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1239803402" x="414" y="2772" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="lineUb2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="913830321" x="396" y="2808" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="lineUa2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datamerge" id="987719168" x="468" y="2790" w="80" h="44" z="1580" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="1" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="748840791" x="234" y="2790" w="28" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Uref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="535578779" x="198" y="2808" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="lineUc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="370598000" x="180" y="2772" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="lineUb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1330102719" x="162" y="2808" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="lineUa" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datamerge" id="586509269" x="234" y="2790" w="80" h="44" z="1600" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="1" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="217541299" x="558" y="252" w="80" h="41" z="2100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="gCBContactor" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e9 [ohm]" />
            <param name="RON" value="0 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1166085340" x="414" y="1926" w="26" h="28" z="1420" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="10" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="679108792" x="378" y="1908" w="26" h="28" z="1790" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="9" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="885153159" name="" x="396" y="1782" w="10" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="265766055" x="378" y="1764" w="26" h="28" z="1250" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1543117094" x="414" y="1782" w="26" h="28" z="1530" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="2" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1311235919" x="414" y="1818" w="26" h="28" z="1510" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="4" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1817120498" x="378" y="1800" w="26" h="28" z="1930" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="3" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="2115212909" x="414" y="1854" w="26" h="28" z="1480" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="6" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1747661590" x="378" y="1836" w="26" h="28" z="1890" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="5" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1104942812" x="414" y="1890" w="26" h="28" z="1450" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="8" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="2061159293" x="378" y="1872" w="26" h="28" z="1840" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="7" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="3468330" x="396" y="2088" w="26" h="28" z="1670" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="7" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1393419277" x="396" y="2106" w="26" h="28" z="1650" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="8" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1012763377" x="396" y="2052" w="26" h="28" z="1300" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="5" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1298869680" x="396" y="2070" w="26" h="28" z="1280" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="6" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="379427363" x="396" y="2016" w="26" h="28" z="1340" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="3" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="971947279" x="396" y="2034" w="26" h="28" z="1320" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="4" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="308526078" x="396" y="1998" w="26" h="28" z="1360" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="2" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1482304609" x="396" y="1980" w="26" h="28" z="1380" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Index" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="399842572" name="" x="414" y="1998" w="10" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="64995501" name="" x="90" y="1764" w="10" h="334" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="324" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="1678712350" x="108" y="1746" w="26" h="40" z="1210" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Disp" value="1" />
            <param name="Style" value="0" />
            <param name="Type" value="2" />
            <param name="Dim" value="8" />
            <param name="Index" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="843867100" x="1314" y="2664" w="80" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gCBContactor" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1330427328" x="1260" y="2664" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1646182734" name="" x="1152" y="2700" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1037137919" x="1134" y="2700" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gCBOnCmd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1048950192" name="" x="1134" y="2664" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1322870160" x="1134" y="2664" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="gCBOffCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="580802473" x="144" y="1800" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="CBCmd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="657212439" x="108" y="1746" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1453022745" x="144" y="1746" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWMCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="478295789" x="90" y="2088" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ConOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="747343360" x="396" y="1962" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="CBCmd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="99290577" x="414" y="1926" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="389810414" x="342" y="1908" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1887333245" x="414" y="1890" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1527099621" x="414" y="1854" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="80054726" x="414" y="1818" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1640281883" x="414" y="1782" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1755070844" x="342" y="1872" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2114310762" x="342" y="1836" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="454920232" x="342" y="1800" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="922106206" x="342" y="1764" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1971786979" x="414" y="2142" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWMCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:flip_flop" id="544377932" x="1224" y="2682" w="80" h="74" z="1610" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="114057577">
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
            <param name="F_GL_L" value="2" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1564397485" x="360" y="1980" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="33664964" x="360" y="2016" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1375247772" x="360" y="2052" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2125330275" x="360" y="2088" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1588169328" x="396" y="1998" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1784189797" x="396" y="2034" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1118707254" x="396" y="2070" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1668590797" x="396" y="2106" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1318418050" x="1134" y="1368" w="64" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PowerCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="40505611" x="1134" y="1350" w="52" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCC_Fbk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1735433091" x="1134" y="1332" w="58" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCS_Tar2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="703418000" x="1134" y="1314" w="58" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCS_Tar1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="902494724" x="1134" y="1368" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="784183029" x="1134" y="1350" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="762454755" x="1134" y="1332" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1302410818" x="1134" y="1314" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datamerge" id="1462665117" x="1026" y="1386" w="73" h="152" z="1180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="7" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="8" />
            <param name="Dim2" value="8" />
            <param name="Dim3" value="6" />
            <param name="Dim4" value="5" />
            <param name="Dim5" value="34" />
            <param name="Dim6" value="84" />
            <param name="Dim7" value="5" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1459396912" x="576" y="1422" w="64" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PowerCmd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1038618646" x="666" y="1350" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="25760808" x="666" y="1386" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="459871078" x="666" y="1368" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datamerge" id="778266173" x="576" y="1422" w="45" h="80" z="1170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="2" />
            <param name="Dim3" value="2" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="52552082" x="666" y="1350" w="88" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SimulationTime" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1973048923" x="1080" y="1206" w="52" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FilterVab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="590869784" x="1080" y="1224" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FilterVbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="607952273" x="1080" y="1152" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCC_Ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="909149569" x="1080" y="1134" w="44" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCC_Ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1602157963" x="1080" y="1170" w="54" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vab_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1939138380" x="1080" y="1188" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbc_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1436091458" x="1026" y="1260" w="52" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCC_Fbk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1551925657" x="1044" y="1224" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1905872606" x="1044" y="1188" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="755750277" x="1044" y="1152" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="176747731" x="1080" y="1206" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="471301720" x="1080" y="1170" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="912955153" x="1080" y="1134" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datamerge" id="1396238518" x="1026" y="1206" w="27" h="134" z="1090" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1434156057" x="900" y="1260" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VDCupGrid2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1984549447" x="900" y="1224" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbattery2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1705591259" x="900" y="1242" w="70" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VDCdnGrid2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="348457030" x="900" y="1188" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IbFilter2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1562980513" x="900" y="1206" w="44" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IbGrid2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1565376650" x="900" y="1170" w="44" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IaGrid2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="881545140" x="900" y="1152" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="IaFilter2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="644113142" x="900" y="1134" w="68" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DCCurrent2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datamerge" id="162094171" x="792" y="1206" w="27" h="170" z="1080" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="8" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="373341182" x="900" y="1134" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1129508204" x="900" y="1170" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2007092632" x="900" y="1206" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1948794501" x="900" y="1242" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1490235442" x="810" y="1152" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1706445153" x="810" y="1188" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="975415762" x="810" y="1224" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2023453513" x="810" y="1260" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1491710380" x="792" y="1296" w="58" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCS_Tar2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1786153414" x="576" y="1296" w="58" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCS_Tar1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="172196573" x="594" y="1260" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="308922127" x="594" y="1224" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="620397401" x="594" y="1188" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1999891644" x="594" y="1152" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="888554662" x="684" y="1242" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1447900449" x="684" y="1206" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1104516896" x="684" y="1170" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1265818888" x="684" y="1134" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datamerge" id="462705387" x="576" y="1206" w="27" h="170" z="1070" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="8" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1641092900" x="1026" y="1458" w="38" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ConIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:capacitor" id="287056559" x="1260" y="216" w="34" h="60" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="9000 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="734069943" x="990" y="2376" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VDCdnGrid2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="454002615" x="990" y="2430" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VDCupGrid2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1083103623" x="918" y="2376" w="80" h="36" z="600" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1888818734" x="954" y="2376" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1889168366" x="882" y="2376" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="620494267" x="918" y="2430" w="80" h="36" z="660" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="845282477" x="882" y="2430" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="253078573" x="954" y="2430" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="563735440" x="738" y="2430" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="377651607" x="666" y="2430" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="488706329" x="702" y="2430" w="80" h="36" z="630" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="601596422" x="666" y="2376" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="514168459" x="738" y="2376" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1980765787" x="702" y="2376" w="80" h="36" z="580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2087382332" x="774" y="2430" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VDCupGrid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="374955704" x="774" y="2376" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VDCdnGrid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1609816190" x="648" y="2376" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VDC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="697957998" x="360" y="2106" w="62" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWMEnb2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="116226815" x="360" y="2088" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PWMEnb" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="277539881" x="954" y="2790" w="80" h="63" z="960" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="281517823" x="918" y="2790" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1083660717" x="954" y="2844" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="520448379" x="990" y="2790" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="85037064" x="900" y="2790" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1165526551" x="954" y="2844" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vc_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="458552510" x="1026" y="2790" w="54" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbc_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1813854121" x="1026" y="2664" w="54" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vab_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1950523284" x="774" y="2772" w="52" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FilterVbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="694102945" x="954" y="2718" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vb_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1318001404" x="900" y="2664" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Va_Grid" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1503347238" x="990" y="2664" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="365574585" x="954" y="2718" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1279009560" x="918" y="2664" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="2086674339" x="954" y="2664" w="80" h="63" z="890" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="864970515" x="540" y="2682" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="608381911" x="540" y="2664" w="28" h="26" z="850" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1131950381" x="504" y="2700" w="28" h="26" z="880" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="143819446" x="468" y="2664" w="28" h="26" z="830" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="668741267" x="540" y="2610" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="1388375011" x="468" y="2592" w="28" h="26" z="760" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1170220294" x="468" y="2592" w="44" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCC_Ia" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="104898912" x="540" y="2592" w="44" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCC_Ic" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1273695136" x="504" y="2628" w="28" h="26" z="800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1812086635" x="504" y="2628" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCC_Ib" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1228336117" x="540" y="2592" w="28" h="26" z="780" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2125368082" x="414" y="2610" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iabc_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:multimeter" id="1164702326" x="396" y="252" w="44" h="54" z="30" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1 [kV]" />
            <param name="TS" value="0.01 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc_Grid" />
            <param name="VolI" value="Vabc_Grid" />
            <param name="P" value="P_Grid" />
            <param name="Q" value="Q_Grid" />
            <param name="Vrms" value="V_Grid" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="1" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="I_Grid" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1032713958" x="702" y="2556" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="783895591" x="774" y="2556" w="88" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SimulationTime" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="22742139" x="666" y="2556" w="76" h="22" z="740" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="54759510" x="702" y="2772" w="80" h="63" z="950" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1652164088" x="648" y="2772" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VFilterb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="873470940" x="666" y="2772" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="522754397" x="702" y="2826" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VFilterc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1193491874" x="702" y="2826" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="176685618" x="738" y="2772" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1831179779" x="738" y="2664" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1041559205" x="774" y="2664" w="52" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FilterVab" />
          </paramlist>
        </User>
