Tender No: TR/REP&PM/ICB/2026/001/C
SECTION 6: TECHNICAL DETAILS FOR BATTERY ENERGY STORAGE SYSTEM

| No    |                                  | Item   |     |     | Units   | Required   | Tendered      |
| ----- | -------------------------------- | ------ | --- | --- | ------- | ---------- | ------------- |
| A     | BATTERY MODULE                   |        |     |     |         |            |               |
|       | General                          |        |     |     |         |            |               |
| A.1   | Manufacturer’s Name              |        |     |     |         |            |               |
|       |                                  |        |     |     |         |            |   Envision    |
| A.2   | Country of Origin                |        |     |     |         |            |   China       |
| A.3   | Country of Manufacture           |        |     |     |         |            |   China       |
| A.4   | Make                             |        |     |     |         |            |   BESS        |
| A.5   | Model No.                        |        |     |     |         |            |   8           |
| A.6   | Total Area Required (Acres)      |        |     |     |         |            |   350 m2      |
|       | Dimensions and weight            |        |     |     |         |            |               |
|       | Width/Height/Depth, mm (W/H/D)   |        |     |     | mm      |            |               |
| A.7   |                                  |        |     |     |         |            |   6058 (L) x  |
2438 (W) x
3258 (H) mm
| A.8   | Weight approximately                |     |     |     | kg   |     |   < 50000  |
| ----- | ----------------------------------- | --- | --- | --- | ---- | --- | ---------- |
|       | Product Compliances and Standards   |     |     |     |      |     |            |
|       |                                     |     |     |     |      |     |            |
IEC 62619, IEC
  UL 9540A, UL
62620, IEC 62902,
|     |     |     |     |     |     | IEC 62485-5, IEC   | 1642, UL 1973,  |
| --- | --- | --- | --- | --- | --- | ------------------ | --------------- |
NFPA 69, NFPA
63056, IEC 62933-1,
|     |     |     |     |     |     | IEC 62933-2-1, IEC   | 68, NFPA 855  |
| --- | --- | --- | --- | --- | --- | -------------------- | ------------- |
62933-5-2, UL 9540,
IEC 62933, IEC
UL 9540A, UL
|     |     |     |     |     |     | 1973  , UN 38.3   | 62619, IEC  |
| --- | --- | --- | --- | --- | --- | ----------------- | ----------- |
Applicable Standard (latest)
| A.9   |     |     |     |     |     |     |     |
| ----- | --- | --- | --- | --- | --- | --- | --- |
63056, IEC
62477, IEC
61000-6-2, IEC
61000-6-4
UN 38.3,
UN3536
ISO 9001:2015 and
  ISO 9001:2015 and
| A.10   | Quality Management   |     |     |     |     | ISO 14001:2015   |     |
| ------ | -------------------- | --- | --- | --- | --- | ---------------- | --- |
ISO 14001:2015
| A.11   | Place of Testing         |     |     |     |      |     |   China  |
| ------ | ------------------------ | --- | --- | --- | ---- | --- | -------- |
|        | BATTERY MODULE DATA      |     |     |     |      |     |          |
| A.12   | No. of Battery Modules   |     |     |     |      |     |  8       |
| A.13   | Unit Battery Capacity (P |     | )   |     | MW   |     |   1.5    |
rated
|        |                                   |     |       | )     | MWh   |     |       |
| ------ | --------------------------------- | --- | ----- | ----- | ----- | --- | ----- |
| A.14   | Unit Battery Storage Capacity (E  |     |       | rated |       |     |   6   |
|        |                                   |     | )     |       | MW    |     |       |
| A.15   | Total Battery Capacity (P         |     | rated |       |       |     |   12  |
| A.16   | Total Battery Storage Capacity (E |     |       | )     | MWh   |     |       |
|        |                                   |     |       | rated |       |     |  48   |
|        | BATTERY Module Characteristics    |     |       |       |       |     |       |

0.25C  continuous
Maximum continuous  discharge/charge  (compatible with     0.25C

| A.17   | rate (C-rate)   |     |     |     |     |     |     |
| ------ | --------------- | --- | --- | --- | --- | --- | --- |
continuous
National System Operator: Request for Proposals for the Establishment of Standalone 250MW/1000 MWh Battery Energy Storage systems on BOO Basis

  11

Tender No: TR/REP&PM/ICB/2026/001/C

|     | Depth of Discharge (DoD) limits   |     |     |     |     |
| --- | --------------------------------- | --- | --- | --- | --- |
across operating
temperature range    100%
A.18
Equivalent Full Cycle life (EFCs)  at
| A.19   |     |     |     |     |   8000  |
| ------ | --- | --- | --- | --- | ------- |
100% DoD
|        | Equivalent Full Cycle life (EFCs)  at  |     |     |     |         |
| ------ | -------------------------------------- | --- | --- | --- | ------- |
| A.20   |                                        |     |     |     |   8800  |
80% DoD
Equivalent Full Cycle life (EFCs)  at

| A.21   |     |     |     |     |   10000  |
| ------ | --- | --- | --- | --- | -------- |
50% DoD
| A.22   | Self-Discharge Rate   |     | % / month   | ≤ 3   |   ≤ 3%  |
| ------ | --------------------- | --- | ----------- | ----- | ------- |
Thermal management system
| A.23   |     |     |     |     |   Liquid cooling  |
| ------ | --- | --- | --- | --- | ----------------- |
Cell, module, and rack configuration
| A.24   |                                 |     |      |     |   416S1P*6  |
| ------ | ------------------------------- | --- | ---- | --- | ----------- |
|        | Operational Temperature Range   |     | 0C   |     |             |
| A.25   |                                 |     |      |     |   -25℃-45℃  |

High voltage safety measures for fire,

electrical hazards and automatic shutdown
| A.26   | at a fault     |     |         |        |   yes   |
| ------ | -------------- | --- | ------- | ------ | ------- |
|        | Noise Levels   |     | dB(A)   | ≤ 80   |   ≤ 80  |
A.28
| B   | INVERTER / PCS   |     |     |     |     |
| --- | ---------------- | --- | --- | --- | --- |

|       | General                   |      |          |     |             |
| ----- | ------------------------- | ---- | -------- | --- | ----------- |
| B.1   | Manufactures Name         |      |          |     |   Envision  |
|       | Country of Origin         |      |          |     |             |
| B.2   |                           |      |          |     |   China     |
| B.3   | Country of Manufacture    |      |          |     |   China     |
| B.4   | Make                      |      |          |     |   PCS       |
| B.5   | Model No.                 |      |          |     | ENPCS2520   |
| B.6   | No. of Inverters          |      |          |     |   8         |
|       | Rated output power        |      | MW,AC    |     |             |
| B.7   |                           |      |          |     |   2.52      |
| B.8   | Nominal output voltage (U | )    | V        |     |   690       |
N(AC)
|       | Output frequency   |     | Hz   |                |       |
| ----- | ------------------ | --- | ---- | -------------- | ----- |
| B.9   |                    |     |      |                |   50  |
|       |                    |     | %    | ≤ 3 (current   |       |
TDD), ≤ 3
Harmonic distortion, current at rated
(voltage), per
|     | power   |     |     |     |   Meets IEEE  |
| --- | ------- | --- | --- | --- | ------------- |
IEEE 519-2022
| B.10   |     |     |     | limits   | 519  |
| ------ | --- | --- | --- | -------- | ---- |
 0.95 leading
and Lagging
|     | Power factor   |     |     | over full  |     |
| --- | -------------- | --- | --- | ---------- | --- |
operating
| B.11   |                                        |     |     | envelope              |   -0.95-0.95       |
| ------ | -------------------------------------- | --- | --- | --------------------- | ------------------ |
|        | Droop Settings                         |     |     |                       |   1% - 9%          |
| B.12   |                                        |     |     | 1% - 9%               |                    |
|        |                                        |     |     |  0.0 – 1.0 (settable  |    0.0 – 1.0       |
|        |                                        |     |     | in 0.05 Hz steps)     | (settable in 0.05  |
|        | Adjustable Frequency Deadband Range    |     |     |                       |                    |
|        |                                        |     |     | around 50 Hz          | Hz steps) around   |
| B.13   |                                        |     |     |                       | 50 Hz              |
|        | Dimensions and weight                  |     |     |                       |                    |
National System Operator: Request for Proposals for the Establishment of Standalone 250MW/1000 MWh Battery Energy Storage systems on BOO Basis

  12

Tender No: TR/REP&PM/ICB/2026/001/C
B.14   Width/Height/Depth, mm (W/H/D)    mm         12192 mm x
2438 mm x
2896 mm(For
the whole
10MVA MV
station)
| B.15   | Weight approximately    | kg   |     |     |   49000(For the  |     |
| ------ | ----------------------- | ---- | --- | --- | ---------------- | --- |
whole 10MVA
MV station)
|        | Environmental Limits                     |      |     |     |             |     |
| ------ | ---------------------------------------- | ---- | --- | --- | ----------- | --- |
| B.16   | Degree of protection                     |      |     |     |   IP65      |     |
|        | Ambient temp. range (nominal ratings)    | 0C   |     |     |             |     |
| B.17   |                                          |      |     |     |   -25℃-45℃  |     |
B.18   Relative humidity, not condensing             100%, non-
condensation
| B.19   | Maximum noise level   |     |     |     |   ≤85dB(A)  |     |
| ------ | --------------------- | --- | --- | --- | ----------- | --- |
@1m
| B.20   | DC disconnection device   |     |     |     | yes   |     |
| ------ | ------------------------- | --- | --- | --- | ----- | --- |
| B.21   | AC disconnection device   |     |     |     |  yes  |     |
DC overvoltage protection  (surge

| B.22   | protection)   |     |     |     |   yes  |     |
| ------ | ------------- | --- | --- | --- | ------ | --- |
AC overvoltage protection  (surge

| B.23   | protection)   |     |     |     |   yes  |     |
| ------ | ------------- | --- | --- | --- | ------ | --- |
|        | Protection    |     |     |     |        |     |
Ground fault monitoring
| B.24   |                    |     |     | Yes   |     | yes   |
| ------ | ------------------ | --- | --- | ----- | --- | ----- |
| B.25   | Grid  monitoring   |     |     | Yes   |     |  yes  |
| B.26   | frequency          |     |     |       |     |  yes  |
Yes
| B.27   | voltage          |     |     | Yes   |     |  yes  |
| ------ | ---------------- | --- | --- | ----- | --- | ----- |
| B.28   | Anti-islanding   |     |     |       |     | yes   |
Yes

DC reverse polarity
| B.29   |     |     |     |     |     | yes   |
| ------ | --- | --- | --- | --- | --- | ----- |
B.30   AC and DC short circuit and over current          yes
|        | AC and DC over voltage and temperature   |     |     |       |                    | yes    |
| ------ | ---------------------------------------- | --- | --- | ----- | ------------------ | ------ |
| B.31   |                                          |     |     |       |                    |        |
|        | User interface and communications        |     |     |       |                    |        |
|        | Local user interface                     |     |     | Yes   |                    |        |
| B.32   |                                          |     |     |       |                    | yes    |
| B.33   | Analog  inputs/outputs                   |     |     | Yes   |                    |  yes   |
| B.34   | Digital inputs/relay outputs             |     |     | Yes   |                    |  yes   |
|        | Fieldbus connectivity                    |     |     | Yes   |         Bop scope  |        |
| B.35   |                                          |     |     |       |                    |        |
| B.36   | SCADA Integration with NSCC              |     |     |       |                    | yes    |
Yes
Product Compliances and Standards
|     |     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- | --- |
National System Operator: Request for Proposals for the Establishment of Standalone 250MW/1000 MWh Battery Energy Storage systems on BOO Basis

  13

Tender No: TR/REP&PM/ICB/2026/001/C
|     |     |     |     | IEEE 1547-2018,   |     |     | IEC 62477,  |
| --- | --- | --- | --- | ----------------- | --- | --- | ----------- |
IEEE 2800-2022, UL
IEC61000, IEC
1741-SB, IEC 62477-
|     |     |     |     | 1, IEC 62109-1/2,   |     | 62909-1, IEC  |     |
| --- | --- | --- | --- | ------------------- | --- | ------------- | --- |
IEC TS 62786-3,
62509, IEC
IEC 61000-6-2/6-4,
B.37   Applicable Standard (latest)       IEC 62116   62109,
IEC62271-202,
EN 50549, IEC
50530, IEEE
519, G99 etc.
|        | Grid support and grid functions   |     |     |     |       |     |            |
| ------ | --------------------------------- | --- | --- | --- | ----- | --- | ---------- |
| B.38   | Low Voltage Ride Through          |     |     |     | Yes   |     |  Yes       |
| B.39   | Reactive Power Compensation       |     |     |     | Yes   |     | Yes        |
|        | Grid Forming Capability           |     |     |     | Yes   |     | Yes        |
| B.40   |                                   |     |     |     |       |     |            |
| C      | Power Plant Controller            |     |     |     |       |     |            |
| C.1    | Model                             |     |     |     |       |     | EnOS PPC   |
|        | Manufacturer                      |     |     |     |       |     | Envision   |
| C.2    |                                   |     |     |     |       |     |            |
| C.3    | Country of Manufacture            |     |     |     |       |     |  China     |
Dimensions
| C.4   |          |     |      |     |     |     |       |
| ----- | -------- | --- | ---- | --- | --- | --- | ----- |
|       | Length   |     | mm   |     |     |     | 440   |
|       | Width    |     | mm   |     |     |     | 280   |
|       | height   |     | mm   |     |     |     |  88   |
|       |          |     |      |     |     |     |       |
Grid Code Requirements as per the
clauses in Functional Performance
| D   |     |     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- | --- | --- |
Requirements, Grid Connection code and
embedded generation code (Annex A ,B
and C of Volume I)
| D.1   | NSCC Communication Provisions      |     |     |     | Yes   |     |  Yes  |
| ----- | ---------------------------------- | --- | --- | --- | ----- | --- | ----- |
| D.2   | Backup Communication  Provisions   |     |     |     | Yes   |     |  Yes  |
| D.3   | Inverter protection Requirements   |     |     |     | Yes   |     |  Yes  |
|       | Backup protection Requirements     |     |     |     | Yes   |     |  Yes  |
| D.4   |                                    |     |     |     |       |     |       |
| D.5   | Frequency Response Requirements    |     |     |     | Yes   |     |  Yes  |
|       | Voltage control requirement        |     |     |     | Yes   |     |  Yes  |
| D.6   |                                    |     |     |     |       |     |       |
D.7   Power Factor and reactive power support       Yes   Yes
| D.8    | NVD protection                     |     |     |     | Yes   |     | Yes   |
| ------ | ---------------------------------- | --- | --- | --- | ----- | --- | ----- |
|        | Low voltage ride through (LVRT)    |     |     |     | Yes   |     | Yes   |
| D.9    |                                    |     |     |     |       |     |       |
| D.10   | Harmonics Compliance               |     |     |     | Yes   |     | Yes   |
|        | Flicker Compliance                 |     |     |     | Yes   |     |  Yes  |
| D.11   |                                    |     |     |     |       |     |       |
Grid Code Compliance Meter as per the
| E   | clause A.05.22 in Functional Performance  |     |     |     |     |     |     |
| --- | ----------------------------------------- | --- | --- | --- | --- | --- | --- |
Requirements
Real-time electrical parameter
Meter is Bop
| E.1   |                            |     |     |     |     |     |               |
| ----- | -------------------------- | --- | --- | --- | --- | --- | ------------- |
|       | measurement                |     |     |     |     |     | scope         |
| E.2   | Power quality monitoring   |     |     |     |     |     | Meter is Bop  |
scope
National System Operator: Request for Proposals for the Establishment of Standalone 250MW/1000 MWh Battery Energy Storage systems on BOO Basis

  14

Tender No: TR/REP&PM/ICB/2026/001/C
E.3 Fault ride-through monitoring Meter is Bop
scope
Communication and control Meter is Bop
E.4
integration scope
E.5 Data storage and reporting Meter is Bop
scope
National System Operator: Request for Proposals for the Establishment of Standalone 250MW/1000 MWh Battery Energy Storage systems on BOO Basis
15
