Technical Specifications
of Envision 10100 kVA Transformer

Confidential

ENTrans-10100

Version 1.1

Release

DISCLAIMER

While every precaution has been taken in the preparation of this document, Envision Energy
Co., Ltd (hereinafter refers to as “Envision Energy”) assumes no liability with respect to the
operation or use of Envision Energy products and documentation described herein.

Envision  Energy  shall  not  be  liable  for  any  act  or  omission  concerning  the  products  or
documentation, interruption of service, loss or interruption of business, loss of anticipatory
profits, or punitive, incidental, or consequential damages in connection with the furnishing,
performance, or any use of Envision Energy products or documentations provided herein.

Please use the latest version of the applicable specifications. Figures of this documentation
do not necessarily reflect the exact scope of supply. The actual scope of supply is subject to
technical alterations at any time.

© Envision Energy. All Rights Reserved.

1  Type

3 winding, Oil immersed, Inverter duty Transformer

Transformer Specification

2  Rated Output kVA

3  Vector Group

4  Type of Cooling

10100 kVA

Dy11y11

ONAN/KNAN

5

 Oil Type

Mineral Oil or FR3

6  Rated Voltage kV

1. HV

2. LV

3.Voltage Variation

7  Rated Current A

1. HV

2. LV1

3. LV 2

8  Nos. of Phases

9  Rated Frequency Hz

10  Conductor material

1. HV

2. LV

11  Tap Changer

1. Type

2. Tap Range - % Variation

12

Insulation Level

33

0.69-0.69

± 10%

176.7

4225.6

4225.6

3

50

Aluminum

Aluminum

OCTC

Off Circuit

±2×2.5%

1. L.V.

2. H.V.

LI - kV/AC 3 kV

LI 170 kV/AC 70 kV

13

Impedance%

Reactance 10.5%±10%

14  Short Circuit withstand duration

1. Three phase dead short Circuit at

terminal with Rated voltage maintained

2 second

on the other side.

2. Single phase short circuit at terminal

with rated Voltage maintained on other

2 second

side.

15  Weight kg

1. Total

16  Accessories

LV bushings

HV bushings

about 21000

6 piece

3piece

© Envision Energy. All Rights Reserved.

CONFIDENTIAL

Page 1 of 3

Off-load tap changer

Pressure relief device

Oil-level indicator

Oil-temperature indicator

Gas relay

conservator tank

Air dryer

Capsule

Drain valve

17  Signals

Pressure relief trip

Low oil level trip

Oil-temperature alarm and trip

1 piece

1 piece

1 piece

1 piece

1 piece

1 piece

1 piece

1 piece

1 piece

1 piece

1 piece

1 piece

Oil-temperature signal (-20~120℃)

1 piece

Gas relay alarm and trip

1 piece

© Envision Energy. All Rights Reserved.

CONFIDENTIAL

Page 2 of 2


