`
Layout Instruction
ENS-D10 Series
错误!未知的 EE-LAY-ENS-D10 Version 1.0 Released

DISCLAIMER
While every precaution has been taken in the preparation of this document, Envision Energy
Co., Ltd (hereinafter refers to as “Envision Energy”) assumes no liability with respect to the
operation or use of Envision Energy products and documentation described herein.
Envision Energy shall not be liable for any act or omission concerning the products or
documentation, interruption of service, loss or interruption of business, loss of anticipatory
profits, or punitive, incidental, or consequential damages in connection with the furnishing,
performance, or any use of Envision Energy products or documentations provided herein.
Please use the latest version of the applicable specifications. Figures of this documentation
do not necessarily reflect the exact scope of supply. The actual scope of supply is subject to
technical alterations at any time.
© Envision Energy. All Rights Reserved.

CONTENTS
1. LAYOUT CONSIDERATIONS ........................................................................................................... 1
1.1. 4-Hour BESS System ........................................................................................................................................... 1
1.2. Recommended Distance .................................................................................................................................... 1
© Envision Energy. All Rights Reserved.

1.  LAYOUT CONSIDERATIONS
According  to  the  recommended  layout  rules,  Envision  provides  suggested  values  based  on  the
configuration within key product distances.
1.1. 4-Hour BESS System

Figure 1 Layout considerations for Envision's DC container product for a 4-hour BESS system
1.2. Recommended Distance
Table 1: Distance requirements for Envision's DC Container BESS system.
| Recommended  Minimum Distance  |     |           |
| ------------------------------ | --- | --------- |
|                                |     | Comments  |
| Distance (m)  for O&M (m)      |     |           |
a  3  2.5  To accommodate opening of PCS doors & DC container doors.
 “ * For high seismic activity sites, ‘b’ may increase to 600mm to
b  0.15  0.15  account for welding activity and depending on local safety regul
ation”
 “ * For high seismic activity sites, ‘c’ may increase to 600mm to
c  0.15  0.15  account for welding activity and depending on local safety regul
ation”
| d  4  | 3.5  | PCS maintenance access (doors)  |
| ----- | ---- | ------------------------------- |
PCS maintenance access, replacement access for transformer
| e  3.5  | 3   |     |
| ------- | --- | --- |
and PCS
| f  3.5  | 3   | Forklift access        |
| ------- | --- | ---------------------- |
| g  3.5  | 3   | O&M inspection access  |
h  3.5  3.5  To accommodate opening of DC container doors and later
*Note: The values above is subject to change upon further investigation of IEC clearance distance.

© Envision Energy. All Rights Reserved.  CONFIDENTIAL  Page 1 of 2

Recommended and minimum distances reflect only the needs of Envision or a third party to access and
maintain the equipment in a safe and efficient manner. Attention: They do not reflect any local regulatory
requirements, planning requirements, fire codes, insurance requirements, etc.
Additional considerations to distances (g, f) need to be given in case of a solid site boundary to ensure
sufficient ventilation (for example in the case of an acoustic fence).
Distance requirements to site boundary (distances f, g) given in Table 1 are highly dependent on local
regulation as well.
• Additional considerations:
Envision requires additional space to house SCADA / EMS servers and operational spare parts at site. These
can be housed separately in a 30 ft. container or similar or more commonly together with BoP equipment, for
example the servers for SCADA / EMS can be housed in the control room for the site and the spare parts in a
humidity-controlled room together with spare parts for the overall site (no temperature control needed).
Exact number of servers and volume of operational spare parts is project specific.
© Envision Energy. All Rights Reserved. CONFIDENTIAL Page 2 of 2
