UL 9540A Report
Cell Level

Report Issued: 2026-03-26
Report Revised:

CELL LEVEL TEST REPORT
UL 9540A
Test Method for Evaluating Thermal Runaway Fire Propagation
in Battery Energy Storage Systems (AACD)

Project number

File number

Date of issue

Total number of pages

UL Report Office

Applicant name

Applicant address

Standard

4792030035

N/A

2026-03-26

33

UL(Changzhou) Quality Technical Service Co., LTD.

AESC Jiangsu Co., LTD

No. 66, Shentai Road, Shengang Subdistrict, Wuxi, Jiangsu,
214000, China

ANSI/CAN/UL 9540A:2026, Test Method for Evaluating Thermal
Runaway Fire Propagation in Battery Energy Storage Systems,
Edition 6, Issue Date 03/13/2026

Test procedure

Non-standard test method

Section 7

N/A

Copyright © 2026 UL LLC All Rights Reserved.

General disclaimer
The test results presented in this report relate only to the sample tested in the test configuration noted.

UL LLC did not select the sample(s), determine whether the sample(s) were representative of production
samples, witness the production of the test sample(s), nor were we provided with information relative to the
formulation used in the test sample(s).

The issuance of this report in no way implies Listing, Classification or Recognition by UL and does not
authorize the use of UL Listing, Classification or Recognition Marks or any other reference to UL on the
product or system.  UL LLC authorizes the above-named company to reproduce this Report provided it is
reproduced in its entirety.  UL's name or marks cannot be used in any packaging, advertising, promotion or
marketing relating to the data in this Report, without UL's prior written permission.

UL LLC, its employees, and its agents shall not be responsible to anyone for the use or non-use of the
information contained in this Report and shall not incur any obligation or liability for damages, including
consequential damages, arising out of or in connection with the use of, or inability to use, the information
contained in this Report.

UL 9540A-AACD-Test Report Form (TRF)-ULID-020790
Form Page 1

Form Issued: 12/9/2025
Form Revised: 12/9/2025

Copyright © 2026 UL LLC

Only those products bearing the UL Mark should be considered as being covered by UL.


