|     |     |     |     |     |     | Report | No.: |     |     |
| --- | --- | --- | --- | --- | --- | ------ | ---- | --- | --- |
报告编号：YJDL2G1102U02
|     | UN38.3 |     | TEST | REPORT |     |     |     |     |     |
| --- | ------ | --- | ---- | ------ | --- | --- | --- | --- | --- |
|     |        |     | 检    | 测      | 报   | 告   |     |     |     |
UN38.3
| Product | Name:           |     | Lithium Ion | Cell HC-L755A |        |        | 3.2V  | 755Ah  | 2416Wh |
| ------- | --------------- | --- | ----------- | ------------- | ------ | ------ | ----- | ------ | ------ |
| 产品名称：   |                 |     | 锂离子电芯       |               |        |        |       |        |        |
|         |                 |     |             | HC-L755A      |        | 3.2V   | 755Ah | 2416Wh |        |
| Model   | and Parameters: |     |             |               |        |        |       |        |        |
|         |                 |     | HC-L755A,   | 3.2V,         | 755Ah, | 2416Wh |       |        |        |
型号参数：
| Test Classification: |     |     | Commission | test |     |     |     |     |     |
| -------------------- | --- | --- | ---------- | ---- | --- | --- | --- | --- | --- |
| 检测类别：                |     |     | 委托检测       |      |     |     |     |     |     |
Issue Date:
2026-03-09
签发日期：
|           | by/测试    |     |               | by/审核    |     |         |          |      | by/批准    |
| --------- | -------- | --- | ------------- | -------- | --- | ------- | -------- | ---- | -------- |
| Tested    |          |     | Reviewed      |          |     |         | Approved |      |          |
| Test      | Engineer |     | Audit         | Engineer |     |         | Approval |      | Engineer |
| Guangzhou |          | MCM | Certification |          | &   | Testing |          | Co., | Ltd.     |
广州邦禾检测技术有限公司

ReportNo./报告编号:YJDL2G1102U02
General Information
基本信息
ApplicationInformation/申请信息：
Applicant: AESCJiangsuCo.,Ltd.
申请单位： 远景动力技术（江苏）有限公司
No.66ShentaiRoad,ShengangSub-District,
Address:
JiangyinCity, Wuxi,214000,CHINA
申请单位地址：
中国江苏省无锡市江阴市申港街道申泰路66号
ContactInformation: Tel:15190212991；E-mail:yimiao.hu@cn.aesc-group.com；
联系方式： Website:https://www.aesc-group.com.cn/
GeneralInformation/基本信息：
ProductName: LithiumIonCellHC-L755A3.2V755Ah2416Wh
产品名称： 锂离子电芯HC-L755A3.2V755Ah2416Wh
ProductClassification: LithiumionCell
产品分类： 锂离子电芯
TradeMark:
/
商标名称：
ModelandRating:
HC-L755A,3.2V,755Ah,2416Wh
型号和额定值：
Manufacturer: AESCJiangsuCo.,Ltd.
制造单位： 远景动力技术（江苏）有限公司
No.66ShentaiRoad,ShengangSub-District,
Address:
JiangyinCity, Wuxi,214000,CHINA
制造单位地址：
中国江苏省无锡市江阴市申港街道申泰路66号
ContactInformation: Tel:15190212991；E-mail:yimiao.hu@cn.aesc-group.com；
联系方式： Website:https://www.aesc-group.com.cn/
Factory: AESCHebeiCo.,Ltd.
生产单位： 远景动力技术（河北）有限公司
No.1HengshanWestRoad,CangdongEconomicDevelopmentZone,
Address:
CangCountry, CangzhouCity, HebeiProvince,061000,CHINA
生产单位地址：
中国河北省沧州市沧县沧东经济开发区衡山西路1号
TestingLaboratory/测试实验室：
Laboratory: GuangzhouMCMCertification&TestingCo.,Ltd.
测试单位： 广州邦禾检测技术有限公司
Address: Building2No.45ZhongErSectionofShiguangRoad,ZhongcunStreet,
PanyuDistrict,GuangzhouCity, GuangdongProvince,China.
测试单位地址： 中国广东省广州市番禺区钟村街市广路钟二路段45号2栋
TestingLocation: Asabove
测试实验室地址： 同上
TestStandard/测试标准：
StandardUsed: UNManualofTestsandCriteriaST/SG/AC.10/11/Rev.8,section38.3
使用标准： 联合国《试验和标准手册》ST/SG/AC.10/11/Rev.8,section38.3
DeviationDescription: None
偏差描述： 无
TRFNo.:ST/SG/AC.10/11/Rev.800 Page 2of16Pages

ReportNo./报告编号:YJDL2G1102U02
ProductInformation/产品信息：
Thecellconsistsofthepositiveelectrodeplate, negativeelectrodeplate,separator,electrolyteandcase.
The positive and negative electrode plates are housed in the case in the state being separated by the
separator.
电芯由正极、负极、隔膜、电解液和外壳组成，正负极在封装前被隔膜所隔离。
Label/标签：
TechnicalParameters(Thefollowingparametersareallprovidedbytheapplicant)
技术参数（以下参数均由客户提供）：
| Object测试对象 | Cell电芯 | Battery电池 |
| ---------- | ------ | --------- |
Model型号
HC-L755A /
RatedCapacity额定容量
|     | (Ah) 755 | /   |
| --- | -------- | --- |
NominalVoltage标称电压
|                                | (V) 3.2   | /   |
| ------------------------------ | --------- | --- |
| StandardChargeCurrent标准充电电流    | (A) 189   | /   |
| StandardDischargeCurrent标准放电电流 | (A) 189   | /   |
| MaximumChargeCurrent最大充电电流     | (A) 252.8 | /   |
| MaximumDischargeCurrent最大放电电流  | (A) 252.8 | /   |
| MaximumChargeVoltage最大充电电压     | (V) 3.8   | /   |
| Cut-OffVoltage放电截止电压           | (V) 2.5   | /   |
Remark/备注：
/
| TRFNo.:ST/SG/AC.10/11/Rev.800 |     | Page3of16Pages |
| ----------------------------- | --- | -------------- |

ReportNo./报告编号:YJDL2G1102U02
Test Conclusion
测试结论
| Clause | TestItem | SampleNo. | TestResult | Remark |
| ------ | -------- | --------- | ---------- | ------ |
| 条款     | 测试项目     | 样品编号      | 测试结论       | 备注     |
(SmallbatteryassemblytoLBs)
| 38.3.3.1(f) |     | /   | N/A | /   |
| ----------- | --- | --- | --- | --- |
（小型电池总成，锂电池）
(LargebatteryassemblytoLBs)
| 38.3.3.1(g) |     | /   | N/A | /   |
| ----------- | --- | --- | --- | --- |
（大型电池总成，锂电池）
(SmallbatteryassemblytoSIBs)
| 38.3.3.2(d) |     | /   | N/A | /   |
| ----------- | --- | --- | --- | --- |
（小型电池总成，钠离子电池）
(LargebatteryassemblytoSIBs)
| 38.3.3.2(e) |     | /   | N/A | /   |
| ----------- | --- | --- | --- | --- |
（大型电池总成，钠离子电池）
Altitudesimulation
| 38.3.4.1 |     |     | P   | /   |
| -------- | --- | --- | --- | --- |
高度模拟
Thermaltest
| 38.3.4.2 |     |     | P   | /   |
| -------- | --- | --- | --- | --- |
温度循环测试
Vibration
| 38.3.4.3 |     | C1#~C10# | P   | /   |
| -------- | --- | -------- | --- | --- |
振动
Shock
| 38.3.4.4 |     |     | P   | /   |
| -------- | --- | --- | --- | --- |
冲击
Externalshortcircuit
| 38.3.4.5 |     |     | P   | /   |
| -------- | --- | --- | --- | --- |
外部短路
Impact/Crush
| 38.3.4.6 |     | C11#~C20# | P   | /   |
| -------- | --- | --------- | --- | --- |
撞击/挤压
Overcharge
| 38.3.4.7 |     | /   | N/A | /   |
| -------- | --- | --- | --- | --- |
过度充电
Forceddischarge
| 38.3.4.8 |     | C21#~C40# | P   | /   |
| -------- | --- | --------- | --- | --- |
强制放电
AmbientTemperature:
20±5°C
环境温度：
ReceiptDate:
2025-12-31
接收日期：
TestDate:
2026-01-06～2026-02-05
测试时间：
TestConclusion/测试结论：
The samples submitted by AESC Jiangsu Co., Ltd. have passed the test items of UN Manual of Test
andCriteriaST/SG/AC.10/11/Rev.8,section38.3.
由远景动力技术（江苏）有限公司送检的样品符合联合国《试验和标准手册》ST/SG/AC.10/11/Rev.8,
section38.3的要求。
Seal:
检测专用章：
| TRFNo.:ST/SG/AC.10/11/Rev.800 |     |     | Page4of16Pages |     |
| ----------------------------- | --- | --- | -------------- | --- |

ReportNo./报告编号:YJDL2G1102U02
|     | UNManualofTestsandCriteriaST/SG/AC.10/11/Rev.8, |     | section38.3 |     |
| --- | ----------------------------------------------- | --- | ----------- | --- |
联合国《试验和标准手册》ST/SG/AC.10/11/Rev.8,section38.3
| Clause |     | Requirement+Test | Result-Remark | Verdict |
| ------ | --- | ---------------- | ------------- | ------- |
| 条款     |     | 要求+测试方法          | 结果-备注         | 判断      |
Scope
| 38.3.2 |     |     |     | P   |
| ------ | --- | --- | --- | --- |
范围
Numberandconditionofcellsandbatteriestobetested
| 38.3.3 |     |     |     | P   |
| ------ | --- | --- | --- | --- |
待测电芯/电池的数量与状态
Testingoflithiumcellsandbatteries
| 38.3.3.1 |     |     |     | P   |
| -------- | --- | --- | --- | --- |
锂电芯和电池的测试
| 38.3.3.1 | (NumberandconditionofcellsandbatteriesunderT.1~T.8) |     |     |     |
| -------- | --------------------------------------------------- | --- | --- | --- |
P
| (a)~(e)  | T.1~T.8下的电芯/电池的数量与状态        |     |     |     |
| -------- | --------------------------- | --- | --- | --- |
| 38.3.3.1 | (SmallbatteryassemblytoLBs) |     |     |     |
N/A
| (f)      | （小型电池总成，锂电池）                |     |     |     |
| -------- | --------------------------- | --- | --- | --- |
| 38.3.3.1 | (LargebatteryassemblytoLBs) |     |     |     |
N/A
（大型电池总成，锂电池）
(g)
|          | Testingofsodiumioncellsandbatteries                 |     | NOTNa-ionBat. |     |
| -------- | --------------------------------------------------- | --- | ------------- | --- |
| 38.3.3.2 |                                                     |     |               | N/A |
|          | 钠离子电芯和电池的测试                                         |     | 非钠离子电池        |     |
| 38.3.3.2 | (NumberandconditionofcellsandbatteriesunderT.1~T.7) |     |               |     |
N/A
T.1~T.7下的电芯/电池的数量与状态
(a)~(c)
(SmallbatteryassemblytoSIBs)
38.3.3.2
N/A
| (d)      | （小型电池总成，钠离子电池）               |     |     |     |
| -------- | ---------------------------- | --- | --- | --- |
| 38.3.3.2 | (LargebatteryassemblytoSIBs) |     |     |     |
N/A
（大型电池总成，钠离子电池）
(e)
Procedure
| 38.3.4 |     |     |     | P   |
| ------ | --- | --- | --- | --- |
程序
AltitudeSimulation
| 38.3.4.1 |     |     |     | P   |
| -------- | --- | --- | --- | --- |
高度模拟
Testsamplesshallbestoredatapressureof11.6kPaorless
foratleastsixhouratambienttemperature(20±5°C).
P
试验电芯和电池在环境温度(20±5°C)下，储存在小于等于
11.6kPa的压力下至少6小时。
Requirements:noleakage,noventing,nodisassembly,no
rupture,nofire,andopencircuitvoltageofeachtestcellor
batteryaftertestingisnotlessthan90%ofitsvoltage
SeetheTABLE:
|     | immediatelypriortothisprocedure. |     |     | P   |
| --- | -------------------------------- | --- | --- | --- |
38.3.4.1
要求：无泄漏、无排气、无解体、无破裂、无着火和每个试验电
芯和电池在试验后的开路电压不小于其在进行试验前电压的
90%。
Therequirementrelatingtovoltageisnotapplicabletotestcells
|     | andbatteriesatfullydischargestates. |     |     | --  |
| --- | ----------------------------------- | --- | --- | --- |
测试电压的要求不适用于完全放电的电芯和电池。
ThermalTest
| 38.3.4.2 | 温度试验 |     |     | P   |
| -------- | ---- | --- | --- | --- |
Testcellsandbatteriesaretobestoredforatleastsixhours
atatesttemperatureequalto72±2°C,followedbystoragefor
atleastsixhoursatatesttemperatureequalto-40±2°C,The
maximumtimeintervalbetweentesttemperatureextremesis
30minutes,Thisprocedureistoberepeateduntil10total
P
cyclesarecomplete,afterwhichalltestcellsandbatteriesare
tobestoredfor24hoursatambienttemperature(20±5°C).
Forlargecellsandbatteriesthedurationofexposuretothe
testtemperatureextremesshouldbeatleast12hours.
| TRFNo.:ST/SG/AC.10/11/Rev.800 |     |     | Page5of16Pages |     |
| ----------------------------- | --- | --- | -------------- | --- |

ReportNo./报告编号:YJDL2G1102U02
|     | UNManualofTestsandCriteriaST/SG/AC.10/11/Rev.8, |     |     | section38.3 |     |
| --- | ----------------------------------------------- | --- | --- | ----------- | --- |
联合国《试验和标准手册》ST/SG/AC.10/11/Rev.8,section38.3
| Clause |     | Requirement+Test |     | Result-Remark | Verdict |
| ------ | --- | ---------------- | --- | ------------- | ------- |
| 条款     |     | 要求+测试方法          |     | 结果-备注         | 判断      |
将电芯和电池在温度为72±2°C的条件下贮存不少于6个小
时；然后，在温度-40±2°C条件下贮存不少于6个小时；两个
温度间的间隔最长为30min,重复操作上述步骤到10次；然
后，在环境温度为20±5°C的条件下放置24个小时。
大电芯和大电池储存时间至少12h。
Storagedurationat72±2°Cand-40±2°C
|     |     |     |     | 12hrs | P   |
| --- | --- | --- | --- | ----- | --- |
72±2°C和-40±2°C下的储存时长
Requirements:noleakage,noventing,nodisassembly,no
rupture,nofire,andopencircuitvoltageofeachtestcellor
batteryaftertestingisnotlessthan90%ofitsvoltage
SeetheTABLE:
|     | immediatelypriortothisprocedure. |     |     |     | P   |
| --- | -------------------------------- | --- | --- | --- | --- |
38.3.4.2
要求：无泄漏、无排气、无解体、无破裂、无着火和每个试验电
芯和电池在试验后的开路电压不小于其在进行试验前电压的
90%。
Therequirementrelatingtovoltageisnotapplicabletotestcells
|     | andbatteriesatfullydischargestates. |     |     |     | --  |
| --- | ----------------------------------- | --- | --- | --- | --- |
测试电压的要求不适用于完全放电的电芯和电池。
Vibration
| 38.3.4.3 | 振动  |     |     |     | P   |
| -------- | --- | --- | --- | --- | --- |
Forcellsandsmallbatteries:from7Hzapeakaccelerationof
1g ismaintaineduntil18Hzreached.Theamplitudeisthen
n
maintainedat0.8mm(1.6mmtotalexcursion)andthefrequency
|     | increaseduntilapeakaccelerationof8g |     | occurs(approximately |     |     |
| --- | ----------------------------------- | --- | -------------------- | --- | --- |
n
|     | 50Hz).Apeakaccelerationof8g | isthenmaintaineduntilthe |     |     |     |
| --- | --------------------------- | ------------------------ | --- | --- | --- |
|     |                             | n                        |     |     | P   |
frequencyisincreasedto200Hz.
|     | 对于电芯和小电池：保持峰值加速度1g |     | ，从7Hz到18Hz。然 |     |     |
| --- | ------------------ | --- | ------------ | --- | --- |
n
后振幅保持在0.8mm（总偏移量为1.6mm），增加频率，直到
|     | 峰值加速度达到8g | （约50Hz）。然后保持8g | 的峰值加速 |     |     |
| --- | --------- | -------------- | ----- | --- | --- |
|     |           | n              | n     |     |     |
度，直到频率增加到200Hz。
|     | Forlargebatteries:from7Hztoapeakaccelerationof1g |     | n is |     |     |
| --- | ------------------------------------------------ | --- | ---- | --- | --- |
maintaineduntil18Hzreached.Theamplitudeisthen
maintainedat0.8mm(1.6mmtotalexcursion)andthe
frequencyincreaseduntilapeakaccelerationof2g n occurs
|     | (approximately25Hz).Apeakaccelerationof2g |     | isthen |     |     |
| --- | ----------------------------------------- | --- | ------ | --- | --- |
|     |                                           |     | n      |     | N/A |
maintaineduntilthefrequencyisincreasedto200Hz.
|     | 对于大电池：保持峰值加速度1g | ，从7Hz到18Hz。然后振幅 |     |     |     |
| --- | --------------- | --------------- | --- | --- | --- |
n
保持在0.8mm（总偏移量为1.6mm），增加频率，直到峰值加
|     | 速度达到2g | （约25Hz）。然后保持2g | 的峰值加速度，直到 |     |     |
| --- | ------ | -------------- | --------- | --- | --- |
|     |        | n              | n         |     |     |
频率增加到200Hz。
Requirements:noleakage,noventing,nodisassembly,no
rupture,nofire,andopencircuitvoltageofeachtestcellor
batteryaftertestingisnotlessthan90%ofitsvoltage
SeetheTABLE:
|     | immediatelypriortothisprocedure. |     |     |     | P   |
| --- | -------------------------------- | --- | --- | --- | --- |
38.3.4.3
要求：无泄漏、无排气、无解体、无破裂、无着火和每个试验电
芯和电池在试验后的开路电压不小于其在进行试验前电压的
90%。
Therequirementrelatingtovoltageisnotapplicabletotestcells
|     | andbatteriesatfullydischargestates. |     |     |     | --  |
| --- | ----------------------------------- | --- | --- | --- | --- |
测试电压的要求不适用于完全放电的电芯和电池。
Shock
| 38.3.4.4 |     |     |     |     | P   |
| -------- | --- | --- | --- | --- | --- |
冲击
| TRFNo.:ST/SG/AC.10/11/Rev.800 |     |     |     | Page6of16Pages |     |
| ----------------------------- | --- | --- | --- | -------------- | --- |

ReportNo./报告编号:YJDL2G1102U02
UNManualofTestsandCriteriaST/SG/AC.10/11/Rev.8, section38.3
联合国《试验和标准手册》ST/SG/AC.10/11/Rev.8,section38.3
Clause Requirement+Test Result-Remark Verdict
条款 要求+测试方法 结果-备注 判断
Eachcellshallbesubjectedtoahalf-sineshockofpeak
accelerationof150g andpulsedurationof6milliseconds.
n
Alternatively,largecellsmaybesubjectedtoahalf-sineshock
ofpeakaccelerationof50g andpulsedurationof11
n
milliseconds.
每一个电芯应承受峰值加速度为150g 、脉宽为6毫秒的半正弦
n
冲击。或者，大电芯可以按峰值加速度为50g 、脉宽为11毫秒
n
的半正弦冲击。
P
Eachbatteryshallbesubjectedtoahalf-sineshockofpeak
accelerationdependingonthemassofthebattery.Thepulse
durationshallbe6millisecondsforsmallbatteriesand11
millisecondsforlargebatteries.
每个电池应承受的峰值加速度取决于电池的质量。小电池的脉宽
应为6毫秒，大电池的脉宽应为11毫秒。
- Forsmallbattery,smalleroneof150g or
n
- Forlargebattery,smalleroneof50g or
n
100850/
Peakaccelerationandpulseduration:
峰值加速度和脉宽 30000/     50g n ,11ms P
Eachcellorbatteryshallbesubjectedtothreeshocksinthe
positivedirectionandtothreeshocksinthenegativedirectionin
eachofthreemutuallyperpendicularmountingpositionsofthe
P
cellorbatteryforatotalof18shocks.
每一个电芯或电池在安装位置的3个垂直的轴向的正方向和负方
向各进行3次冲击，总共18次。
Requirements:noleakage,noventing,nodisassembly,no
rupture,nofire,andopencircuitvoltageofeachtestcellor
batteryaftertestingisnotlessthan90%ofitsvoltage
SeetheTABLE:
immediatelypriortothisprocedure. P
38.3.4.4
要求：无泄漏、无排气、无解体、无破裂、无着火和每个试验电
芯和电池在试验后的开路电压不小于其在进行试验前电压的
90%。
Therequirementrelatingtovoltageisnotapplicabletotestcells
andbatteriesatfullydischargestates. --
测试电压的要求不适用于完全放电的电芯和电池。
ExternalShortCircuit
38.3.4.5 P
外部短路
Thecellorbatterytobetestedshallbeheatedforaperiodof
timenecessarytoreachahomogeneousstabilizedtemperature
of57±4°C,measuredontheexternalcase. P
待测电芯或电池应加热一段时间，以稳定均衡在57±4°C的温
度，并测量外壳上的温度。
Theexposuretimeshallbeatleast6hoursforsmallcellsand
smallbatteries,and12hoursforlargecellsandlargebatteries.
P
小电芯或小电池的暴露/加热时间应至少为6小时，大电芯或大
电池的暴露/加热时间应至少为12小时。
Thenthecellorbatteryat57±4°Cshallbesubjectedtoone
shortcircuitconditionwithatotalexternalresistanceofless
SeetheTABLE:
than0.1ohm. P
38.3.4.5
然后，在57±4°C下的电芯或电池应经受一次短路，外部线路
总的电阻小于0.1欧姆。
TRFNo.:ST/SG/AC.10/11/Rev.800 Page7of16Pages

ReportNo./报告编号:YJDL2G1102U02
UNManualofTestsandCriteriaST/SG/AC.10/11/Rev.8, section38.3
联合国《试验和标准手册》ST/SG/AC.10/11/Rev.8,section38.3
Clause Requirement+Test Result-Remark Verdict
条款 要求+测试方法 结果-备注 判断
Thisshortcircuitconditioniscontinuedforatleastonehour
afterthecellorbatteryexternalcasetemperaturehasreturned
to57±4°C,orinthecaseofthelargebatteries,hasdecreased
byhalfofthemaximumtemperatureincreaseobservedduring
P
thetestandremainsbelowthatvalue.
在电芯或电池外部外壳温度恢复到57±4°C后，短路状态继续持
续至少一小时，或对于大电池的情况下，降至试验期间观察到的
最大温升的一半，并保持在该值以下。
Theshortcircuitandcoolingdownphasesshallbeconducted
atleastatambienttemperature. P
短路和冷却阶段应至少在环境温度下进行。
Requirements:externalcasetemperaturedoesnotexceed
170°Candthereisnodisassembly,noruptureandnofire
SeetheTABLE:
duringthetestandwithinsixhoursafterthetest. P
38.3.4.5
要求：外部温度不超过170°C，试验期间和试验后6小时内，无
解体、破裂或起火现象。
Impact,Crush
38.3.4.6 P
撞击，挤压
Impact
38.3.4.6.2 N/A
撞击
Applicabletocylindricalcellsnotlessthan18.0mmindiameter Prismaticcell
N/A
适用于直径不小于18.0mm的圆柱型电芯。 棱柱形电芯
Thetestcellisplacedonaflatsmoothsurface.Astainless
steelbar(type316orequivalent)(Ø15.8mm±0.1mm,length:
≥60mmorofthelongestdimensionofthecell,whicheveris
greater)isplacedacrossthecentreofthetestsample. N/A
试验电芯放置平坦表面上。一根直径为15.8±0.1毫米，长度至
少6厘米（或该电芯的最大尺寸，以较大者为准）的316型不
锈钢棒横放在样品的中心。
Amassof9.1kg±0.1kgisdroppedfromaheightof61cm±
2.5cmattheintersectionofthebarandthetestsampleina
controlledmannerusinganearfrictionless,verticalsliding
trackorchannelwithminimaldragonthefallingmass. N/A
一个重达9.1±0.1千克的铁锤从61±2.5厘米高处以几乎无摩擦
和零拉力的姿态沿垂直轨道或通道跌落至不锈钢棒与样品的交结
点上。
Thetestsampleistobeimpactedwithitslongitudinalaxis
paralleltotheflatsurfaceandperpendiculartothelongitudinal
axisofthesteelbarlyingacrossthecentreofthetestsample.
N/A
Eachsampleistobesubjectedtoonlyasingleimpact.
被撞击的测试样品的长轴平行于平面，并与横放在样品中心的不
锈钢棒垂直，每只样品只经受一次撞击。
Crush
38.3.4.6.3 P
挤压
Applicabletoprismatic,pouch,coin/buttoncellsandcylindrical
cellslessthan18.0mmindiameter. Prismaticcell
P
适用于棱柱形、袋形、硬币/纽扣式电池和直径小于18.0mm的 棱柱形电芯
圆柱型电芯。
TRFNo.:ST/SG/AC.10/11/Rev.800 Page8of16Pages

ReportNo./报告编号:YJDL2G1102U02
UNManualofTestsandCriteriaST/SG/AC.10/11/Rev.8, section38.3
联合国《试验和标准手册》ST/SG/AC.10/11/Rev.8,section38.3
Clause Requirement+Test Result-Remark Verdict
条款 要求+测试方法 结果-备注 判断
Acellorcomponentcellistobecrushedbetweentwoflat
surfaces.Thecrushingistobegradualwithaspeedof
approximately1.5cm/satthefirstpointofcontact. P
在两个平面间对电芯或元件电芯进行挤压，挤压在第一个接触点
的速度约为1.5cm/s。
Thecrushingistobecontinueduntilthefirstofthethreeoptions
belowisreached.
(a)Theappliedforcereaches13kN±0.78kN;
(b)Thevoltageofthecelldropsbyatleast100mV;or
(c)Thecellisdeformedby50%ormoreofitsoriginal
Thecrushingforce
thickness.
isreleaseduntil
Oncethemaximumpressurehasbeenobtained,thevoltage
condition(a)was
dropsby100mVormore,orthecellisdeformedbyatleast P
reached.
50%ofitsoriginalthickness,thepressureshallbereleased.
作用力达到了条件
直到发生下述三个条件中的任一条件：
(a)时压力解除。
(a) 作用力达到13kN±0.78kN；
(b) 电芯电压下降至少100mV；或
(c) 电芯厚度和最初比较变形50%以上。
一旦达到最大压力，电压降超过100mV或者电芯变形至少
50%，压力应该解除。
Aprismaticorpouchcellshallbecrushedbyapplyingtheforce
tothewidestside.
棱形或袋装电芯应该在宽面施加挤压力。
Abutton/coincellshallbecrushedbyapplyingtheforceonits
flatsurface. P
纽扣/硬币电芯应该在平面施加挤压力。
Forcylindricalcells,thecrushforceshallbeapplied
perpendiculartolongitudinalaxis.
圆柱型电芯应该在长轴的垂直方向施加挤压力。
Eachtestcellorcomponentcellistobesubjectedtoone
crushedonly.Thetestsampleshallbeobservedforafurther
6h.Thetestshallbeconductedusingtestcellorcomponent
P
cellsthathavenotpreviouslybeensubjectedtootherstests.
每一个测试的电芯或元件电芯只进行一次挤压，测试后再观察
6h。用于测试的电芯或元件电芯之前没有进行过其它的测试。
ResultofImpactandCrush
38.3.4.6.4 P
撞击和挤压试验结果
Requirements:Externaltemperaturedoesnotexceed170°C
andthereisnodisassemblyandnofireduringthetestand
SeetheTABLE:
withinsixhoursafterthistest. P
38.3.4.6
要求：外部温度不超过170°C，试验期间和试验后6小时内，无
解体或起火现象。
Overcharge
38.3.4.7 N/A
过度充电
Applicabletorechargeablelithiumcell/batterywithovercharge Withoutover-
protection. chargeprotection N/A
适用于具有过充电保护功能的可充电锂电芯/电池。 不含过充保护装置
Thechargecurrentshallbetwicethemanufacturers’
recommendedmaximumcontinuouschargecurrent. N/A
充电电流应为制造商推荐的最大持续充电电流的两倍。
TRFNo.:ST/SG/AC.10/11/Rev.800 Page9of16Pages

ReportNo./报告编号:YJDL2G1102U02
|     | UNManualofTestsandCriteriaST/SG/AC.10/11/Rev.8, |     | section38.3 |     |
| --- | ----------------------------------------------- | --- | ----------- | --- |
联合国《试验和标准手册》ST/SG/AC.10/11/Rev.8,section38.3
| Clause |     | Requirement+Test | Result-Remark | Verdict |
| ------ | --- | ---------------- | ------------- | ------- |
| 条款     |     | 要求+测试方法          | 结果-备注         | 判断      |
- Whenthemanufacturer’srecommendedchargevoltageis
notmorethan18V,theminimumvoltageofthetestshall
bethelesseroftwotimesthemaximumchargevoltageof
thebatteryor22V.
制造商建议的充电电压不大于18伏时，实验的最小电压应
|     | 是电池组最大充电电压的两倍或22伏两者中的较小者。 |     |     | N/A |
| --- | ------------------------- | --- | --- | --- |
- Whenthemanufacturer’srecommendedchargevoltageis
morethan18V,theminimumvoltageofthetestshallbe
1.2timesmaximumchargevoltage.
制造商建议的充电电压大于18伏时，实验的最小电压应是
最大充电电压的1.2倍。
Testsaretobeatambienttemperature.Thedurationofthetest
|     | shallbe24hours. |     |     | N/A |
| --- | --------------- | --- | --- | --- |
测试在室温下进行，测试时间为24h。
Requirements:thereisnodisassemblyandnofireduringthe
SeetheTABLE:
|     | testandwithinsevendaysafterthistest. |     |     | N/A |
| --- | ------------------------------------ | --- | --- | --- |
38.3.4.7
要求：试验期间和试验后7天内，无解体或起火现象。
ForcedDischarge
| 38.3.4.8 | 强制放电 |     |     | P   |
| -------- | ---- | --- | --- | --- |
Eachcellshallbeforceddischargedatambienttemperatureby
connectingitinserieswitha12VD.C,powersupplyataninitial
currentequaltothemaximumdischargecurrentspecifiedby
|     | themanufacturer. |     |     | P   |
| --- | ---------------- | --- | --- | --- |
在环境温度下，将单个电芯连接在12V的直流电源上进行强制
放电，此直流电源提供给每个电芯的初始电流为制造厂指定的最
大放电电流。
Requirements:thereisnodisassemblyandnofireduringthe
SeetheTABLE:
|     | testandwithinsevendaysafterthistest. |     |     | P   |
| --- | ------------------------------------ | --- | --- | --- |
38.3.4.8
要求：试验期间和试验后7天，无解体或起火现象。
| TRFNo.:ST/SG/AC.10/11/Rev.800 |     |     | Page10of16Pages |     |
| ----------------------------- | --- | --- | --------------- | --- |

ReportNo./报告编号:YJDL2G1102U02
TABLE:38.3.4.1Altitudesimulation高度模拟
P
| Sample | BeforeTest |     | AfterTest |     | Massloss | Residual |     |
| ------ | ---------- | --- | --------- | --- | -------- | -------- | --- |
Results
| No. |          |        |          |        | (%) | OCV(%) |     |
| --- | -------- | ------ | -------- | ------ | --- | ------ | --- |
|     | Mass(kg) | OCV(V) | Mass(kg) | OCV(V) |     |        |     |
一次循环后完全充电状态
Fullychargedatfirstcycle
| C1# | 13.174 | 3.430 | 13.174 | 3.429 | 0.000 | 99.97  | O   |
| --- | ------ | ----- | ------ | ----- | ----- | ------ | --- |
| C2# | 13.172 | 3.433 | 13.172 | 3.432 | 0.000 | 99.97  | O   |
| C3# | 13.167 | 3.431 | 13.167 | 3.431 | 0.000 | 100.00 | O   |
| C4# | 13.166 | 3.433 | 13.166 | 3.432 | 0.000 | 99.97  | O   |
| C5# | 13.163 | 3.432 | 13.163 | 3.432 | 0.000 | 100.00 | O   |
25次循环后完全充电状态
Fullychargedafter25cycles
| C6#  | 13.171 | 3.430 | 13.171 | 3.429 | 0.000 | 99.97  | O   |
| ---- | ------ | ----- | ------ | ----- | ----- | ------ | --- |
| C7#  | 13.165 | 3.432 | 13.165 | 3.432 | 0.000 | 100.00 | O   |
| C8#  | 13.164 | 3.432 | 13.164 | 3.432 | 0.000 | 100.00 | O   |
| C9#  | 13.175 | 3.431 | 13.175 | 3.431 | 0.000 | 100.00 | O   |
| C10# | 13.168 | 3.433 | 13.168 | 3.432 | 0.000 | 99.97  | O   |
Results:O=noleakage,noventing,nodisassembly,norupture,nofire,andtheopencircuitvoltagedropnot
lessthan90%
TABLE:38.3.4.2Thermaltest温度试验
P
|        | BeforeTest |     | AfterTest |     |          |          |     |
| ------ | ---------- | --- | --------- | --- | -------- | -------- | --- |
| Sample |            |     |           |     | Massloss | Residual |     |
Results
| No. |          |        |          |        | (%) | OCV(%) |     |
| --- | -------- | ------ | -------- | ------ | --- | ------ | --- |
|     | Mass(kg) | OCV(V) | Mass(kg) | OCV(V) |     |        |     |
一次循环后完全充电状态
Fullychargedatfirstcycle
| C1#  | 13.174 | 3.429                     | 13.169 | 3.418        | 0.038 | 99.68 | O   |
| ---- | ------ | ------------------------- | ------ | ------------ | ----- | ----- | --- |
| C2#  | 13.172 | 3.432                     | 13.167 | 3.418        | 0.038 | 99.59 | O   |
| C3#  | 13.167 | 3.431                     | 13.162 | 3.417        | 0.038 | 99.59 | O   |
| C4#  | 13.166 | 3.432                     | 13.161 | 3.419        | 0.038 | 99.62 | O   |
| C5#  | 13.163 | 3.432                     | 13.158 | 3.417        | 0.038 | 99.56 | O   |
|      |        | Fullychargedafter25cycles |        | 25次循环后完全充电状态 |       |       |     |
| C6#  | 13.171 | 3.429                     | 13.166 | 3.418        | 0.038 | 99.68 | O   |
| C7#  | 13.165 | 3.432                     | 13.161 | 3.419        | 0.030 | 99.62 | O   |
| C8#  | 13.164 | 3.432                     | 13.159 | 3.418        | 0.038 | 99.59 | O   |
| C9#  | 13.175 | 3.431                     | 13.170 | 3.417        | 0.038 | 99.59 | O   |
| C10# | 13.168 | 3.432                     | 13.163 | 3.419        | 0.038 | 99.62 | O   |
Results:O=noleakage,noventing,nodisassembly,norupture,nofire,andtheopencircuitvoltagedropnot
lessthan90%
| TRFNo.:ST/SG/AC.10/11/Rev.800 |     |     |     |     |     | Page11of16Pages |     |
| ----------------------------- | --- | --- | --- | --- | --- | --------------- | --- |

ReportNo./报告编号:YJDL2G1102U02
TABLE:38.3.4.3Vibration振动
P
| Sample | BeforeTest |     | AfterTest |     | Massloss | Residual |     |
| ------ | ---------- | --- | --------- | --- | -------- | -------- | --- |
Results
| No. |          |        |          |        | (%) | OCV(%) |     |
| --- | -------- | ------ | -------- | ------ | --- | ------ | --- |
|     | Mass(kg) | OCV(V) | Mass(kg) | OCV(V) |     |        |     |
一次循环后完全充电状态
Fullychargedatfirstcycle
| C1# | 13.169 | 3.418 | 13.168 | 3.417 | 0.008 | 99.97  | O   |
| --- | ------ | ----- | ------ | ----- | ----- | ------ | --- |
| C2# | 13.167 | 3.418 | 13.167 | 3.418 | 0.000 | 100.00 | O   |
| C3# | 13.162 | 3.417 | 13.162 | 3.416 | 0.000 | 99.97  | O   |
| C4# | 13.161 | 3.419 | 13.161 | 3.419 | 0.000 | 100.00 | O   |
| C5# | 13.158 | 3.417 | 13.158 | 3.416 | 0.000 | 99.97  | O   |
25次循环后完全充电状态
Fullychargedafter25cycles
| C6#  | 13.166 | 3.418 | 13.165 | 3.418 | 0.008 | 100.00 | O   |
| ---- | ------ | ----- | ------ | ----- | ----- | ------ | --- |
| C7#  | 13.161 | 3.419 | 13.161 | 3.418 | 0.000 | 99.97  | O   |
| C8#  | 13.159 | 3.418 | 13.159 | 3.418 | 0.000 | 100.00 | O   |
| C9#  | 13.170 | 3.417 | 13.169 | 3.416 | 0.008 | 99.97  | O   |
| C10# | 13.163 | 3.419 | 13.162 | 3.419 | 0.008 | 100.00 | O   |
Results:O=noleakage,noventing,nodisassembly,norupture,nofire,andtheopencircuitvoltagedropnot
lessthan90%
TABLE:38.3.4.4Shock冲击
P
|        | BeforeTest |     | AfterTest |     |          |          |     |
| ------ | ---------- | --- | --------- | --- | -------- | -------- | --- |
| Sample |            |     |           |     | Massloss | Residual |     |
Results
| No. |          |        |          |        | (%) | OCV(%) |     |
| --- | -------- | ------ | -------- | ------ | --- | ------ | --- |
|     | Mass(kg) | OCV(V) | Mass(kg) | OCV(V) |     |        |     |
一次循环后完全充电状态
Fullychargedatfirstcycle
| C1#  | 13.168 | 3.417                     | 13.168 | 3.417        | 0.000 | 100.00 | O   |
| ---- | ------ | ------------------------- | ------ | ------------ | ----- | ------ | --- |
| C2#  | 13.167 | 3.418                     | 13.167 | 3.417        | 0.000 | 99.97  | O   |
| C3#  | 13.162 | 3.416                     | 13.162 | 3.416        | 0.000 | 100.00 | O   |
| C4#  | 13.161 | 3.419                     | 13.161 | 3.419        | 0.000 | 100.00 | O   |
| C5#  | 13.158 | 3.416                     | 13.158 | 3.415        | 0.000 | 99.97  | O   |
|      |        | Fullychargedafter25cycles |        | 25次循环后完全充电状态 |       |        |     |
| C6#  | 13.165 | 3.418                     | 13.165 | 3.418        | 0.000 | 100.00 | O   |
| C7#  | 13.161 | 3.418                     | 13.161 | 3.418        | 0.000 | 100.00 | O   |
| C8#  | 13.159 | 3.418                     | 13.159 | 3.417        | 0.000 | 99.97  | O   |
| C9#  | 13.169 | 3.416                     | 13.169 | 3.416        | 0.000 | 100.00 | O   |
| C10# | 13.162 | 3.419                     | 13.162 | 3.418        | 0.000 | 99.97  | O   |
Results:O=noleakage,noventing,nodisassembly,norupture,nofire,andtheopencircuitvoltagedropnot
lessthan90%
| TRFNo.:ST/SG/AC.10/11/Rev.800 |     |     |     |     |     | Page12of16Pages |     |
| ----------------------------- | --- | --- | --- | --- | --- | --------------- | --- |

ReportNo./报告编号:YJDL2G1102U02
TABLE:38.3.4.5ExternalShort-circuit外部短路
P
| Sample | Ambient(ºC) | Testingresistance |     | Max.External |     |
| ------ | ----------- | ----------------- | --- | ------------ | --- |
Results
| No. | (At574ºC) |      |     |                 |     |
| --- | ---------- | ---- | --- | --------------- | --- |
|     |            | (mΩ) |     | Temperature(ºC) |     |
Fullychargedatfirstcycle 一次循环后完全充电状态
| C1#  | 57.3                      | 85.6 |              | 58.7 | O   |
| ---- | ------------------------- | ---- | ------------ | ---- | --- |
| C2#  | 57.3                      | 85.3 |              | 58.2 | O   |
| C3#  | 57.3                      | 85.4 |              | 58.6 | O   |
| C4#  | 57.3                      | 85.8 |              | 59.4 | O   |
| C5#  | 57.3                      | 86.5 |              | 59.1 | O   |
|      | Fullychargedafter25cycles |      | 25次循环后完全充电状态 |      |     |
| C6#  | 57.4                      | 86.9 |              | 59.2 | O   |
| C7#  | 57.4                      | 85.5 |              | 58.1 | O   |
| C8#  | 57.4                      | 85.1 |              | 59.3 | O   |
| C9#  | 57.4                      | 86.0 |              | 58.5 | O   |
| C10# | 57.4                      | 86.6 |              | 58.8 | O   |
Results:O=nodisassembly, norupture,nofireduringthetestandwithinsixhoursafterthetest.
TABLE:38.3.4.6Impact撞击
N/A
TABLE:38.3.4.6Crush挤压
P
| Sample | Max.External    |         | Sample | Max.External    |         |
| ------ | --------------- | ------- | ------ | --------------- | ------- |
|        |                 | Results |        |                 | Results |
| No.    | Temperature(ºC) |         | No.    | Temperature(ºC) |         |
50%ofthedesignratedcapacityatfirstcycle 50%ofthedesignratedcapacityafter25cycles
|      | 一次循环后50%设计容量 |     |      | 25次循环后50%设计容量 |     |
| ---- | ------------ | --- | ---- | ------------- | --- |
| C11# | 25.8         | O   | C16# | 24.7          | O   |
| C12# | 24.6         | O   | C17# | 24.5          | O   |
| C13# | 23.3         | O   | C18# | 23.6          | O   |
| C14# | 23.4         | O   | C19# | 23.9          | O   |
| C15# | 24.1         | O   | C20# | 25.4          | O   |
Results:O=nodisassembly, nofireduringthetestandwithinsixhoursafterthistest.
TRFNo.:ST/SG/AC.10/11/Rev.800 Page13of16Pages

ReportNo./报告编号:YJDL2G1102U02
TABLE:38.3.4.7Overcharge过度充电
N/A
| Thetestcurrent=/ |        |         |        |        | -       |
| ---------------- | ------ | ------- | ------ | ------ | ------- |
| Thetestvoltage=/ |        |         |        |        | -       |
| Sample           |        |         | Sample |        |         |
|                  | OCV(V) | Results |        | OCV(V) | Results |
| No.              |        |         | No.    |        |         |
|                  | /      |         |        | /      |         |
| /                | /      | /       | /      | /      | /       |
| /                | /      | /       | /      | /      | /       |
| /                | /      | /       | /      | /      | /       |
| /                | /      | /       | /      | /      | /       |
Results:/
| TABLE:38.3.4.8Forceddischarge强制放电 |        |         |                              |        | P       |
| --------------------------------- | ------ | ------- | ---------------------------- | ------ | ------- |
| Sample                            |        |         | Sample                       |        |         |
|                                   | OCV(V) | Results |                              | OCV(V) | Results |
| No.                               |        |         | No.                          |        |         |
| Fullydischargedatfirstcycle       |        |         | Fullydischargedafter25cycles |        |         |
| 一次循环后完全放电状态                       |        |         | 25次循环后完全放电状态                 |        |         |
| C21#                              | 2.760  | O       | C31#                         | 2.761  | O       |
| C22#                              | 2.781  | O       | C32#                         | 2.752  | O       |
| C23#                              | 2.774  | O       | C33#                         | 2.784  | O       |
| C24#                              | 2.793  | O       | C34#                         | 2.776  | O       |
| C25#                              | 2.792  | O       | C35#                         | 2.763  | O       |
| C26#                              | 2.764  | O       | C36#                         | 2.765  | O       |
| C27#                              | 2.746  | O       | C37#                         | 2.781  | O       |
| C28#                              | 2.759  | O       | C38#                         | 2.794  | O       |
| C29#                              | 2.757  | O       | C39#                         | 2.777  | O       |
| C30#                              | 2.778  | O       | C40#                         | 2.762  | O       |
Results:O=nodisassembly, nofireduringthetestandwithinsevendaysafterthistest.
TRFNo.:ST/SG/AC.10/11/Rev.800 Page14of16Pages

ReportNo./报告编号:YJDL2G1102U02
Photos of the Cell
电芯照片
View1/视图1
View2/视图2
--EndofReport--
TRFNo.:ST/SG/AC.10/11/Rev.800 Page15of16Pages

ReportNo./报告编号:YJDL2G1102U02
Important Note
注意事项
1. Thistestreportisinvalidwithoutthespecialtestingsealandcross-pagesealofGuangzhouMCM
Certification&TestingCo., Ltd.
本检测报告无广州邦禾检测技术有限公司检测专用章、骑缝章无效。
2. NobodyisallowedtopartlyphotocopythistestreportwithoutwrittenpermissionofGuangzhouMCM
Certification&TestingCo., Ltd.
未经广州邦禾检测技术有限公司书面同意，不得部分复制本检测报告。
3. ThistestreportisinvalidwithoutthesignaturesofApprover,ReviewerandTester.
本检测报告无批准人、审核人及检测员签名无效。
4. Thistestreportisinvalidifaltered.
本检测报告涂改无效。
5. ObjectiontothistestreportmustbesubmittedtoGuangzhouMCMCertification&TestingCo.,Ltd.
within15daysafterthepublicationofthereport.
若对此检测报告有异议，必须在报告发布之日起十五天内向广州邦禾检测技术有限公司提出。
6. Thistestreportisonlyresponsibleforthereceivedsamples.
本检测报告仅对收到的样品负责。
7. We are not responsible for the authenticity of information (including sample information) provided by
customers.
客户提供的信息（包括样品信息），本公司不对其真实性负责。
8. Asforthetestresults,“N/A”means“Notapplicable”,“P”means“Pass”and“F”means“Fail”.
本检测结果判定中“N/A”表示“不适用”，“P”表示“通过”，“F”表示“不通过”。
Testing Lab.: GuangzhouMCMCertification&TestingCo.,Ltd.
检测单位： 广州邦禾检测技术有限公司
Address: Building2No.45ZhongErSectionofShiguangRoad,ZhongcunStreet,Panyu
District,GuangzhouCity, GuangdongProvince,China.
地址： 中国广东省广州市番禺区钟村街市广路钟二路段45号2栋
Tel/电话: +86-20-34777662或0086-020-34777662
Email/电子邮箱： service@mcmtek.com
Web/公司网址： https://www.mcmtek.com
TRFNo.:ST/SG/AC.10/11/Rev.800 Page16of16Pages
