TEST REPORT N°: CXBL-ESH-P25091384-1
SUMMARY TEST REPORT
TO: Envision Energy Co., Ltd. FAX: --
ATTN: -- E-MAIL: --
BUREAU VERITAS LCIE CHINA
FROM: E-MAIL: --
COMPANY LIMITED
THIS DOCUMENT INCLUDES: 10 PAGES
NUMBER OF
1
SAMPLES
Envision Energy Co., Ltd.
APPLICANT NAME No. 3, Shengzhuang Road,
AND LOCATION: Shengang Street Jiangyin City,
214443 Jiangsu P.R. China
STANDARDS USED
IEC 60529: 1989+A1: 1999+A2: 2013
(DATE):
Section 13
SECTIONS
and
EXAMINED:
section 14
TESTS REALISED: IP65
DATE OF TEST 2025-12-15 to 2025-12-17
Energy Power Conversion System
Test was conducted on model: ENPCS-2520, all holes and assemble connectors
REMARK / NOTE:
were covered according to instruction manual
CONCLUSION: The samples satisfy the sections examined.
Test done by, Approved by,
Damon Qian, 2025-12-19 Robin Wu, 2025-12-19
This report is governed by, and incorporates by reference, the Conditions of Testing as posted at the date of issuance of this report at http://www.bureauveritas.com/home/about-us/our-
business/cps/about-us/terms-conditions/ and is intended for your exclusive use. Any copying or replication of this report to or for any other person or entity, or use of our name or trademark, is permitted
only with our prior written permission. This report sets forth our findings solely with respect to the test samples identified herein. The results set forth in this report are not indicative or representative of the
quality or characteristics of the lot from which a test sample was taken or any similar or identical product unless specifically and expressly noted. Our report includes all of the tests requested by you and
the results thereof based upon the information that you provided to us. Measurement uncertainty is only provided upon request for accredited tests. Statements of conformity are based on simple
acceptance criteria without taking measurement uncertainty into account, unless otherwise requested in writing. You have 60 days from date of issuance of this report to notify us of any material error or
omission caused by our negligence or if you require measurement uncertainty; provided, however, that such notice shall be in writing and shall specifically address the issue you wish to raise. A failure to
raise such issue within the prescribed time shall constitute your unqualified acceptance of the completeness of this report, the tests conducted and the correctness of the report contents.
Building 4, No. 518, Xin Zhuan Road, Tel: +86 21 6195 7000
BUREAU VERITAS LCIE CHINA COMPANY
CaoHejing Songjiang High-Tech Fax: +86 21 6195 7001
LIMITED
Park, Shanghai P.R.C (201612) Email: BVLCIEMKT@bureauveritas.com
The Accreditation only attests the technical capability of the testing laboratory for the tests covered by the accreditation
Page 1 of 10
SUMMARY TEST REPORT IEC/EN 60529 VER.2.0

TEST REPORT N°: CXBL-ESH-P25091384-1
Before IPX5 test
Building 4, No. 518, Xin Zhuan Road, Tel: +86 21 6195 7000
BUREAU VERITAS LCIE CHINA COMPANY
CaoHejing Songjiang High-Tech Fax: +86 21 6195 7001
LIMITED
Park, Shanghai P.R.C (201612) Email: BVLCIEMKT@bureauveritas.com
Page 2 of 10
SUMMARY TEST REPORT IEC/EN 60529 VER.2.0

TEST REPORT N°: CXBL-ESH-P25091384-1
During IPX5 Test
Building 4, No. 518, Xin Zhuan Road, Tel: +86 21 6195 7000
BUREAU VERITAS LCIE CHINA COMPANY
CaoHejing Songjiang High-Tech Fax: +86 21 6195 7001
LIMITED
Park, Shanghai P.R.C (201612) Email: BVLCIEMKT@bureauveritas.com
Page 3 of 10
SUMMARY TEST REPORT IEC/EN 60529 VER.2.0

TEST REPORT N°: CXBL-ESH-P25091384-1
After IPX5
Building 4, No. 518, Xin Zhuan Road, Tel: +86 21 6195 7000
BUREAU VERITAS LCIE CHINA COMPANY
CaoHejing Songjiang High-Tech Fax: +86 21 6195 7001
LIMITED
Park, Shanghai P.R.C (201612) Email: BVLCIEMKT@bureauveritas.com
Page 4 of 10
SUMMARY TEST REPORT IEC/EN 60529 VER.2.0

TEST REPORT N°: CXBL-ESH-P25091384-1
Before IP6X Test
Building 4, No. 518, Xin Zhuan Road, Tel: +86 21 6195 7000
BUREAU VERITAS LCIE CHINA COMPANY
CaoHejing Songjiang High-Tech Fax: +86 21 6195 7001
LIMITED
Park, Shanghai P.R.C (201612) Email: BVLCIEMKT@bureauveritas.com
Page 5 of 10
SUMMARY TEST REPORT IEC/EN 60529 VER.2.0

TEST REPORT N°: CXBL-ESH-P25091384-1
After IP6X Test
Building 4, No. 518, Xin Zhuan Road, Tel: +86 21 6195 7000
BUREAU VERITAS LCIE CHINA COMPANY
CaoHejing Songjiang High-Tech Fax: +86 21 6195 7001
LIMITED
Park, Shanghai P.R.C (201612) Email: BVLCIEMKT@bureauveritas.com
Page 6 of 10
SUMMARY TEST REPORT IEC/EN 60529 VER.2.0

TEST REPORT N°: CXBL-ESH-P25091384-1

| TECHNICAL DATA:      |     |     |       |             |              | Remarks  |     |
| -------------------- | --- | --- | ----- | ----------- | ------------ | -------- | --- |
| Type of test sample  |     |     |       | ENPCS-2520  |              | —        |     |
| Class:               |     |     | Class |  I          |  II     III  | —        |     |
| IP:                  |     |     |       | IP65        |              | —        |     |

TABLE OF RESULTS
| SECTIONS  |                                         | TITLE  | REMARK  |       | NOTE  PASS  | FAIL  N.A  | N.D  |
| --------- | --------------------------------------- | ------ | ------- | ----- | ----------- | ---------- | ---- |
| 13        | Tests for protection against solid      |        |         |       |             |            |      |
|           | foreign objects indicated by the first  |        |         | IP6X  |   X         |            |      |
characteristic numeral
| 13.1  | Test means                                |     |     |     |      |      |     |
| ----- | ----------------------------------------- | --- | --- | --- | ---- | ---- | --- |
|       |                                           |     |     |     |   X  |      |     |
| 13.2  | Test conditions for first characteristic  |     |     |     |      |      |     |
|       |                                           |     |     |     |      |   X  |     |
numerals 1,2,3,4
| 13.3  | Acceptance conditions for first  |     |     |     |     |      |     |
| ----- | -------------------------------- | --- | --- | --- | --- | ---- | --- |
|       |                                  |     |     |     |     |   X  |     |
characteristic numerals 1,2,3,4
| 13.4  | Dust test for first characteristic  |     |     |     |      |     |     |
| ----- | ----------------------------------- | --- | --- | --- | ---- | --- | --- |
|       |                                     |     |     |     |   X  |     |     |
numerals 5 and 6
| 13.5  | Special conditions for first  |     |     |     |     |      |     |
| ----- | ----------------------------- | --- | --- | --- | --- | ---- | --- |
|       |                               |     |     |     |     |   X  |     |
characteristic numeral 5
| 13.5.1  | Test conditions for first characteristic  |     |     |     |     |      |     |
| ------- | ----------------------------------------- | --- | --- | --- | --- | ---- | --- |
|         |                                           |     |     |     |     |   X  |     |
numeral5
| 13.5.2  | Acceptance conditions for first  |     |     |     |     |      |     |
| ------- | -------------------------------- | --- | --- | --- | --- | ---- | --- |
|         |                                  |     |     |     |     |   X  |     |
characteristic numeral 5
| 13.6  | Special conditions for first  |     |     |     |      |     |     |
| ----- | ----------------------------- | --- | --- | --- | ---- | --- | --- |
|       |                               |     |     |     |   X  |     |     |
characteristic numeral 6
| 13.6.1  | Test conditions for first characteristic  |     |     |     |      |     |     |
| ------- | ----------------------------------------- | --- | --- | --- | ---- | --- | --- |
|         |                                           |     |     |     |   X  |     |     |
numeral 6
| 13.6.2  | Acceptance conditions for first  |     |     |     |      |     |     |
| ------- | -------------------------------- | --- | --- | --- | ---- | --- | --- |
|         |                                  |     |     |     |   X  |     |     |
characteristic numeral 6
| 14   | Test for protection against water       |     |     |       |      |     |     |
| ---- | --------------------------------------- | --- | --- | ----- | ---- | --- | --- |
|      | indicated by the second characteristic  |     |     | IPX5  |   X  |     |     |
numeral
| 14.1    | Test means                      |     |     |     |      |      |     |
| ------- | ------------------------------- | --- | --- | --- | ---- | ---- | --- |
|         |                                 |     |     |     |   X  |      |     |
| 14.2    | Test conditions                 |     |     |     |      |      |     |
|         |                                 |     |     |     |   X  |      |     |
| 14.2.1  | Test for second characteristic  |     |     |     |      |      |     |
|         |                                 |     |     |     |      |   X  |     |
numeral 1 with the drip box
| 14.2.2  | Test for second characteristic  |     |     |     |     |      |     |
| ------- | ------------------------------- | --- | --- | --- | --- | ---- | --- |
|         |                                 |     |     |     |     |   X  |     |
numeral 2 with the drip box
| 14.2.3  | Test for second characteristic      |     |     |     |     |      |     |
| ------- | ----------------------------------- | --- | --- | --- | --- | ---- | --- |
|         | numeral 3 with oscillation tube or  |     |     |     |     |   X  |     |
spray nozzle
| 14.2.4  | Test for second characteristic      |     |     |     |     |      |     |
| ------- | ----------------------------------- | --- | --- | --- | --- | ---- | --- |
|         | numeral 4 with oscillation tube or  |     |     |     |     |   X  |     |
spray nozzle
Building 4, No. 518, Xin Zhuan Road,  Tel: +86 21 6195 7000
BUREAU VERITAS LCIE CHINA COMPANY
LIMITED  CaoHejing Songjiang High-Tech  Fax: +86 21 6195 7001
Park, Shanghai P.R.C (201612)  Email: BVLCIEMKT@bureauveritas.com
Page 7 of 10
SUMMARY TEST REPORT IEC/EN 60529  VER.2.0

TEST REPORT N°: CXBL-ESH-P25091384-1
14.2.5 Test for second characteristic
X
numeral 5 with the 6.3 mm nozzle
14.2.6 Test for second characteristic
numeral 6 with the 12.5 mm X
nozzle
14.2.7 Test for second characteristic
numeral 7:temporary immersion X
between 0.15 m and 1 m
14.2.8 Test for second characteristic
numeral 8:contiuous immersion X
subject to agreement
14.2.9 Test for second characteristic
numeral 9 by high pressure and X
temperature water jetting
N.A: Not applicable – N.D: Not demanded
Notes:
None
Building 4, No. 518, Xin Zhuan Road, Tel: +86 21 6195 7000
BUREAU VERITAS LCIE CHINA COMPANY
CaoHejing Songjiang High-Tech Fax: +86 21 6195 7001
LIMITED
Park, Shanghai P.R.C (201612) Email: BVLCIEMKT@bureauveritas.com
Page 8 of 10
SUMMARY TEST REPORT IEC/EN 60529 VER.2.0

TEST REPORT N°: CXBL-ESH-P25091384-1
Test equipment list:
Last
| No.  Equipment  | Internal No.  | Type  | Manufacturer  |     | Due Date  |
| --------------- | ------------- | ----- | ------------- | --- | --------- |
Calibration
1  Power Analyzer  9957CA24A  DEWE3-M4  DEWETRON  11/Aug/25  10/Aug/26
2  Current probe  7005-1DA24A  AIT6000-D160  Hangzhi  27/Oct/25  26/Oct/26
3  Current probe  7005-2DA24A  AIT6000-D160  Hangzhi  27/Oct/25  26/Oct/26
4  Current probe  7005-3DA24A  AIT6000-D160  Hangzhi  27/Oct/25  26/Oct/26
5  Current probe  7005-4DA24A  AIT6000-D160  Hangzhi  27/Oct/25  26/Oct/26
6  Barometer  9684CB23B  testo 622  testo  12/Feb/25  07/Jan/26
Temperature &
| 7   | 9694CB23B  | DSR-THP  | ZOGLAB  | 12/Feb/25  | 07/Jan/26  |
| --- | ---------- | -------- | ------- | ---------- | ---------- |
humidity meter
8  Second chronograph  7187CB25B  XL-009  /  28/Sep/25  27/Sep/26
Xi'an Actionpower
| 9  AC power supply  | /   | 4WM  |     | /   | /   |
| ------------------- | --- | ---- | --- | --- | --- |
Electric Co., Ltd.
Xi'an Actionpower
| 10  DC power supply  | /   | 4WM  |     | /   | /   |
| -------------------- | --- | ---- | --- | --- | --- |
Electric Co., Ltd.
| 11  thermometer  | 7189CB25B  | /   | /     | 10/Oct/25  | 09/Oct/26  |
| ---------------- | ---------- | --- | ----- | ---------- | ---------- |
| 12  roll ruler   | 7188CB25B  | /   | DELI  | 28/Sep/25  | 27/Sep/26  |
| 13  IPX5         | 9869DA24A  | /   | /     | 11/Mar/25  | 10/Mar/26  |
14  Dust Chamber  9540DA23A  /  SHANGHAIJINGTIAN 06/Jan/25  25/Jan/26

|     |     | Building 4, No. 518, Xin Zhuan Road,  |     | Tel: +86 21 6195 7000  |     |
| --- | --- | ------------------------------------- | --- | ---------------------- | --- |
BUREAU VERITAS LCIE CHINA COMPANY
LIMITED  CaoHejing Songjiang High-Tech  Fax: +86 21 6195 7001
Park, Shanghai P.R.C (201612)  Email: BVLCIEMKT@bureauveritas.com
Page 9 of 10
SUMMARY TEST REPORT IEC/EN 60529  VER.2.0

TEST REPORT N°: CXBL-ESH-P25091384-1
End of Test Report
Building 4, No. 518, Xin Zhuan Road, Tel: +86 21 6195 7000
BUREAU VERITAS LCIE CHINA COMPANY
CaoHejing Songjiang High-Tech Fax: +86 21 6195 7001
LIMITED
Park, Shanghai P.R.C (201612) Email: BVLCIEMKT@bureauveritas.com
Page 10 of 10
SUMMARY TEST REPORT IEC/EN 60529 VER.2.0
