Prüfbericht -Produkte
Test Report -Products
| Prüfbericht-Nr.:      |              | Auftrags-Nr.:  |            |               |
| --------------------- | ------------ | -------------- | ---------- | ------------- |
|                       | CN25BMV4 001 |                | 326130009  | Seite 1von 11 |
| Test reportno.:       |              | Order no.:     |            | Page 1of 11   |
| Kunden-Referenz-Nr.:  | 2156008      | Auftragsdatum: | 2025-09-12 |               |
| Client reference no.: |              | Order date:    |            |               |
Envision Energy Co., Ltd.
Auftraggeber:
No. 3, Shengzhuang Road, Shengang Street Jiangyin City,
Client:
214443 Jiangsu P.R. China
| Prüfgegenstand: | Power Conversion System |     |     |     |
| --------------- | ----------------------- | --- | --- | --- |
Test item:
| Bezeichnung / Typ-Nr.: | ENPCS-2520 |     |     |     |
| ---------------------- | ---------- | --- | --- | --- |
Identification /Type no.:
| Auftrags-Inhalt: | Test Report |     |     |     |
| ---------------- | ----------- | --- | --- | --- |
Order content:
| Prüfgrundlage: | IEEE Std 519: 2022 |     |     |     |
| -------------- | ------------------ | --- | --- | --- |
Test specification:
Wareneingangsdatum:
2025-09-12
Date ofsamplereceipt:
| Prüfmuster-Nr.: | ENV3090756C5B0471 |     |     |     |
| --------------- | ----------------- | --- | --- | --- |
Test sample no:
| Prüfzeitraum: | 2025-09-12-2025-12-07 |     |     |     |
| ------------- | --------------------- | --- | --- | --- |
Testing period:
Zhongren Guochuang
Testing Technology
| Ort der Prüfung:  | (Jiangsu) Co., Ltd. |     |     |     |
| ----------------- | ------------------- | --- | --- | --- |
| Place of testing: | No.67 Fuyang Road,  |     |     |     |
Tianning District,
Changzhou, Jiangsu
| Prüflaboratorium:   | TÜV Rheinland (Shanghai)  |     |     |     |
| ------------------- | ------------------------- | --- | --- | --- |
| Testing laboratory: | Co., Ltd.                 |     |     |     |
Prüfergebnis*:
Pass
Test result*:
| geprüft von:           |     | genehmigt von:           |     |     |
| ---------------------- | --- | ------------------------ | --- | --- |
| tested by:Jiajun Zhang |     | authorized by:Allen Hu   |     |     |
| Datum:                 |     | Ausstellungsdatum:       |     |     |
| Date:   2025-12-17     |     | Issue date:   2025-12-17 |     |     |
Stellung / Position: Project Engineer Stellung / Position: Authorizer
Sonstiges /
See following pages for details.
Other:
Zustand des Prüfgegenstandes bei Anlieferung: Prüfmuster vollständig und unbeschädigt
Condition of the test item at delivery: Test item complete and undamaged
* Legende: P(ass) = entspricht o.g. Prüfgrundlage(n) F(ail) = entspricht nicht o.g. Prüfgrundlage(n) N/A = nicht anwendbar N/T = nicht getestet
* Legend: P(ass) = passed a.m. test specification(s) F(ail) = failed a.m. test specification(s) N/A = not applicable N/T = not tested
Dieser Prüfbericht bezieht sich nur auf das o.g. Prüfmuster und darf ohne Genehmigung der Prüfstelle nicht
auszugsweise vervielfältigt werden. Dieser Bericht berechtigt nicht zur Verwendung eines Prüfzeichens.
This test report only relates to the above mentioned test sample. Without permission of the test center this test report is not
permitted to be duplicated inextracts. This test report doesnot entitle to carry any test mark.
TUV Rheinland(Shanghai) Co., Ltd. No.177, 178, Lane 777 West Guangzhong Road, Jing'an District,Shanghai, China
Mail: service-gc@tuv.com · Web: www.tuv.com
V101023GCNSR
