## Sheet1
| DC side | Unnamed: 1 | Unnamed: 2 | Unnamed: 3 |
| --- | --- | --- | --- |
| Standard | Comply or not | Certificate or not | Comments |
| IEC 62619 | comply | certificated | NaN |
| IEC 62620 | comply | future | NaN |
| IEC 62902 | not comply | No | Alternative standard ISO 7010, For IEC 62902 is a voluntary standard that provides a recommended design method for recycling markings of batteries. Our current labelling complies with the requirements of ISO 7010 |
| IEC 62485-5 | not comply | No | Alternative standard  IEC 62619,IEC 61000-6-2&-6-4, IEC 62620, IEC 62485-5 provides general safety requirements for the safe operation of stationary lithium-ion batteries. Our product complies with IEC 62619 for battery and system safety, IEC 61000-6-2 and IEC 61000-6-4 for EMC, IEC 62620 for performance safety. |
| IEC 63056 | comply | certificated | NaN |
| IEC 62933-1 | comply | No | NaN |
| IEC 62933-2-1 | not comply | No | For IEC 62933-2-1 provides general definitions, parameters, and application classifications for BESS. It serves as a framework standard and does not specify detailed performance test procedures. At the cell level, we have completed IEC 62620 testing.  At the container level, we have obtained certification according to IEC 62933-5-2. |
| IEC 62933-5-2 | comply | future | NaN |
| UL 9540 | Partially comply | future | Alternative standard  IEC 62619, UL 9540 is a certification requirement for the U.S. market. It is not mandatory in other regions, where compliance with IEC 62619 is accepted as the relevant safety standard. |
| UL 9540A | comply | certificated | NaN |
| UL 1973 | comply | certificated | NaN |
| UN 38.3 | comply | certificated | NaN |
| NaN | NaN | NaN | NaN |
| AC | NaN | NaN | NaN |
| IEEE 1547-2018 | Partially | No | IEEE 1547 is a U.S. grid interconnection standard. Only our U.S. version products are tested according to IEEE 1547. |
| IEEE 2800-2022 | No | No | IEEE 2800 is a U.S. region-specific transmission-level interconnection standard for inverter-based resources, and it is not required for other markets. |
| UL 1741-SB | No | No | UL 1741 is a grid-connection requirement for PCS only used in the U.S. market, and it is region-specific, not applicable to other markets. For Europe, the equivalent standard is EN 50549-2. For UK, the equivalent standard is ENA Engineering Recommendation G99. |
| IEC 62477-1 | Yes | certificated | NaN |
| IEC 62109-1/2 | Yes | certificated | NaN |
| IEC TS 62786-3 | NaN | NaN | This is a standard for string PCS. Envision's proposal is centralised PCS |
