{
  "capacity_factor": 0.290899,
  "net_site_aep_gwh": 507.0,
  "gross_aep_gwh": 602.1,
  "source_id": "DUTCHBAY_HYBRID_WIND_SOLAR",
  "source_type": "REFERENCE",
  "power_curve_key": "iea_reference_10mw",
  "iec_standard": "IEC 61400-12-1:2022",
  "derived_from": [
    "IEA_REFERENCE_10MW_198_PC",
    "ERA5_WIND_RESOURCE_DUTCHBAY",
    "PYWAKE_BASTANKHAH_PORTEAGEL_2014",
    "PVWATTS_PUTTALAM_GHI_P50",
    "IEC_61400_15_2_UNCERTAINTY"
  ],
  "technology_split_gwh": {
    "wind": 433.2,
    "solar": 73.8
  },
  "wind_resource": {
    "mean_wind_speed_ms": 7.29,
    "weibull_a": 8.199,
    "weibull_k": 2.665,
    "shear_exponent": 0.14,
    "air_density_kgm3": 1.15,
    "data_years": "2020-2024"
  },
  "project_info": {
    "name": "DutchBay Hybrid Wind+Solar",
    "location": "Dutch Bay, Kalpitiya, Puttalam District, Sri Lanka",
    "capacity_mw": 198.9,
    "wind_capacity_mw": 148.9,
    "solar_capacity_mw": 50.0,
    "cod_year": 2027
  },
  "exceedance": {
    "net_aep_p50_gwh": 507.0,
    "net_aep_p90_1yr_gwh": 443.9
  },
  "created_date": "2026-06-30",
  "created_by": "M3 hybrid (canonical wind bankable export + pvlib-modelled solar P50/P90 on a frozen PVGIS TMY, #529)",
  "version": "1.4",
  "notes": "2026-11-08 (#1577): 14 TURBINES. DutchBay T2 is the Blue Whale turbine's position (#1568) and the owner decided DutchBay drops to 14 turbines: wind 148.9 MW, net P50 433.2 GWh (wind gross 517.2, 14/15 of 554.1; wake 7.32%; scenarios/aep_summary_dutchbay_10mw.json), P90-1yr 377.3. Combined: gross 602.1 (wind 517.2 + solar 84.9, unchanged), net P50 507.0, P90-1yr 443.9 (P90/P50 0.8755), CF 0.290899 over 198.9 MW. The text that follows is the 15-turbine history. Combined bankable AEP for the 209.6 MW hybrid = wind 464.3 GWh (15 x IEA-10MW-198 via wind_resource.bankable_aep, incl. a 2.0% pre-construction P50 over-prediction haircut from the modelled 473.8; ERA5-fitted Weibull A=8.199/k=2.665; PyWake 7.28% wake; 14.48% total losses) + solar 73.8 GWh (50 MW fixed-tilt, Kalpitiya, pvlib-MODELLED P50 CF 0.1685 from solar_resource.pv_producer on a FROZEN PVGIS TMY — hourly GHI/DNI/DHI + hourly Faiman ambient temp/wind; #529 SOLAR-6/12 re-baseline from 0.179, -5.9%: real GHI 1871 vs the declared 2000 + hot-hour thermal. Prior: #469 0.20->0.179 clear-sky+scalar). Net CF 0.292997 over 209.6 MW nameplate reconciles with capacity_mw*capacity_factor (the engine bills revenue off that). The per-tech split drives the lender reporting (generation.technologies). Combined net P90-1yr 471.0 = wind 404.4 + solar 66.6, the solar component MODELLED via solar_resource.exceedance (default IEA-PVPS Task 13 budget, sigma ~7.65%). P90 BINDS the gearing here (Financing_Terms.bind_downside true, D4.6): the P90/P50 ratio 471.0/538.1 = 0.8753 rescales CFADS to size the debt, so this P90 drives the financed equity-IRR / LLCR / DSCR / balloon (no longer reporting-only)."
}
